    <td align="right">0.107998E+10</td>
    <td align="right">0.138278E+10</td>
    <td align="right">0.193680E+10</td>
    <td align="right">0.153735E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134165E+10</td>
    <td align="right">0.537932E+09</td>
    <td align="right">0.803719E+09</td>
    <td align="right">0.773435E+09</td>
    <td align="right">0.279457E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274076E+09</td>
    <td align="right"> 94308882.25</td>
    <td align="right">0.179767E+09</td>
    <td align="right">  9012340.50</td>
    <td align="right">0.488265E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40265794.68</td>
    <td align="right">  9236952.06</td>
    <td align="right"> 31028842.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.548304E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327502E+11</td>
    <td align="right">0.161098E+11</td>
    <td align="right">0.166404E+11</td>
    <td align="right">0.290850E+11</td>
    <td align="right">0.314796E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40265794.68</td>
    <td align="right">  9236952.06</td>
    <td align="right"> 31028842.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.450949E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.595464E+10</td>
    <td align="right">0.336080E+10</td>
    <td align="right">0.282236E+10</td>
    <td align="right">0.588909E+10</td>
    <td align="right">0.548304E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129776E+10</td>
    <td align="right">0.858238E+09</td>
    <td align="right">0.439523E+09</td>
    <td align="right">0.729447E+09</td>
    <td align="right">0.707954E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.403158E+10</td>
    <td align="right">0.281274E+10</td>
    <td align="right">0.121884E+10</td>
    <td align="right">0.328185E+10</td>
    <td align="right">0.519446E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.764583E+10</td>
    <td align="right">0.519314E+10</td>
    <td align="right">0.245269E+10</td>
    <td align="right">0.691629E+10</td>
    <td align="right">0.453221E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.900380E+10</td>
    <td align="right">0.560742E+10</td>
    <td align="right">0.339638E+10</td>
    <td align="right">0.866922E+10</td>
    <td align="right">0.290347E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.764286E+10</td>
    <td align="right">0.395289E+10</td>
    <td align="right">0.368997E+10</td>
    <td align="right">0.715639E+10</td>
    <td align="right">0.167082E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.674471E+10</td>
    <td align="right">0.275162E+10</td>
    <td align="right">0.399310E+10</td>
    <td align="right">0.638590E+10</td>
    <td align="right">0.873734E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.672122E+10</td>
    <td align="right">0.291838E+10</td>
    <td align="right">0.380283E+10</td>
    <td align="right">0.664986E+10</td>
    <td align="right">0.955545E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.698174E+10</td>
    <td align="right">0.385010E+10</td>
    <td align="right">0.313164E+10</td>
    <td align="right">0.710137E+10</td>
    <td align="right">0.138791E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547314E+10</td>
    <td align="right">0.330287E+10</td>
    <td align="right">0.217027E+10</td>
    <td align="right">0.517920E+10</td>
    <td align="right">0.235103E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.408171E+10</td>
    <td align="right">0.259783E+10</td>
    <td align="right">0.148388E+10</td>
    <td align="right">0.347558E+10</td>
    <td align="right">0.383750E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212241E+10</td>
    <td align="right">0.148682E+10</td>
    <td align="right">0.635584E+09</td>
    <td align="right">0.136061E+10</td>
    <td align="right">0.644731E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.389472E+09</td>
    <td align="right">0.275441E+09</td>
    <td align="right">0.114031E+09</td>
    <td align="right"> 68317372.97</td>
    <td align="right">0.787115E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.621362E+11</td>
    <td align="right">0.356075E+11</td>
    <td align="right">0.265287E+11</td>
    <td align="right">0.569740E+11</td>
    <td align="right">0.451047E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.389472E+09</td>
    <td align="right">0.275441E+09</td>
    <td align="right">0.114031E+09</td>
    <td align="right"> 68317372.97</td>
    <td align="right">0.873734E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.900380E+10</td>
    <td align="right">0.560742E+10</td>
    <td align="right">0.399310E+10</td>
    <td align="right">0.866922E+10</td>
    <td align="right">0.787115E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 98408502.16</td>
    <td align="right"> 16906470.54</td>
    <td align="right"> 81502031.62</td>
    <td align="right">        0.00</td>
    <td align="right">0.519908E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.526108E+09</td>
    <td align="right">0.181084E+09</td>
    <td align="right">0.345024E+09</td>
    <td align="right"> 51074519.38</td>
    <td align="right">0.409293E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175578E+10</td>
    <td align="right">0.753649E+09</td>
    <td align="right">0.100213E+10</td>
    <td align="right">0.769226E+09</td>
    <td align="right">0.332569E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404411E+10</td>
    <td align="right">0.209936E+10</td>
    <td align="right">0.194476E+10</td>
    <td align="right">0.337246E+10</td>
    <td align="right">0.186403E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.406392E+10</td>
    <td align="right">0.185520E+10</td>
    <td align="right">0.220871E+10</td>
    <td align="right">0.361085E+10</td>
    <td align="right">0.101619E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.430923E+10</td>
    <td align="right">0.184182E+10</td>
    <td align="right">0.246742E+10</td>
    <td align="right">0.419047E+10</td>
    <td align="right">0.537345E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.372407E+10</td>
    <td align="right">0.141185E+10</td>
    <td align="right">0.231221E+10</td>
    <td align="right">0.362478E+10</td>
    <td align="right">0.597190E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306024E+10</td>
    <td align="right">0.129795E+10</td>
    <td align="right">0.176230E+10</td>
    <td align="right">0.279259E+10</td>
    <td align="right">0.882207E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179113E+10</td>
    <td align="right">0.750596E+09</td>
    <td align="right">0.104053E+10</td>
    <td align="right">0.120007E+10</td>
    <td align="right">0.158712E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.722132E+09</td>
    <td align="right">0.215465E+09</td>
    <td align="right">0.506666E+09</td>
    <td align="right">0.172637E+09</td>
    <td align="right">0.292391E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.278366E+09</td>
    <td align="right"> 99775028.46</td>
    <td align="right">0.178591E+09</td>
    <td align="right"> 13756706.91</td>
    <td align="right">0.486713E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 25834814.08</td>
    <td align="right">  2547558.73</td>
    <td align="right"> 23287255.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.549364E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243993E+11</td>
    <td align="right">0.105262E+11</td>
    <td align="right">0.138731E+11</td>
    <td align="right">0.197979E+11</td>
    <td align="right">0.323865E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25834814.08</td>
    <td align="right">  2547558.73</td>
    <td align="right"> 23287255.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.537345E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.430923E+10</td>
    <td align="right">0.209936E+10</td>
    <td align="right">0.246742E+10</td>
    <td align="right">0.419047E+10</td>
    <td align="right">0.549364E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35793910.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 35793910.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.264854E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.142914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.216099E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.423187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.423187E+09</td>
    <td align="right"> 18962164.78</td>
    <td align="right">0.181341E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.739945E+09</td>
    <td align="right"> 15293096.11</td>
    <td align="right">0.724652E+09</td>
    <td align="right">0.222841E+09</td>
    <td align="right">0.950815E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116969E+10</td>
    <td align="right">0.182755E+09</td>
    <td align="right">0.986931E+09</td>
    <td align="right">0.686396E+09</td>
    <td align="right">0.418287E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147918E+10</td>
    <td align="right">0.326994E+09</td>
    <td align="right">0.115219E+10</td>
    <td align="right">0.118964E+10</td>
    <td align="right">0.184470E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128241E+10</td>
    <td align="right">0.206253E+09</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.104560E+10</td>
    <td align="right">0.240822E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.818833E+09</td>
    <td align="right"> 44148719.71</td>
    <td align="right">0.774685E+09</td>
    <td align="right">0.507867E+09</td>
    <td align="right">0.420752E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.442947E+09</td>
    <td align="right">   388440.43</td>
    <td align="right">0.442558E+09</td>
    <td align="right">0.104494E+09</td>
    <td align="right">0.873182E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222746E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.222746E+09</td>
    <td align="right">  5363218.60</td>
    <td align="right">0.162477E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66896267.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 66896267.91</td>
    <td align="right">        0.00</td>
    <td align="right">0.260529E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 10858003.72</td>
    <td align="right">        0.00</td>
    <td align="right"> 10858003.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.282344E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.683540E+10</td>
    <td align="right">0.775833E+09</td>
    <td align="right">0.605957E+10</td>
    <td align="right">0.378117E+10</td>
    <td align="right">0.167648E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10858003.72</td>
    <td align="right">        0.00</td>
    <td align="right"> 10858003.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.184470E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147918E+10</td>
    <td align="right">0.326994E+09</td>
    <td align="right">0.115219E+10</td>
    <td align="right">0.118964E+10</td>
    <td align="right">0.282344E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35795170.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 35795170.23</td>
    <td align="right">        0.00</td>
    <td align="right">0.264870E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142919E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.142919E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.216113E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.423203E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.423203E+09</td>
    <td align="right"> 18961034.27</td>
    <td align="right">0.181353E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.739974E+09</td>
    <td align="right"> 15293507.19</td>
    <td align="right">0.724681E+09</td>
    <td align="right">0.222844E+09</td>
    <td align="right">0.950878E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116973E+10</td>
    <td align="right">0.182760E+09</td>
    <td align="right">0.986970E+09</td>
    <td align="right">0.686410E+09</td>
    <td align="right">0.418313E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147924E+10</td>
    <td align="right">0.327003E+09</td>
    <td align="right">0.115223E+10</td>
    <td align="right">0.118968E+10</td>
    <td align="right">0.184481E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128245E+10</td>
    <td align="right">0.206259E+09</td>
    <td align="right">0.107620E+10</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.240837E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.818864E+09</td>
    <td align="right"> 44149906.43</td>
    <td align="right">0.774714E+09</td>
    <td align="right">0.507880E+09</td>
    <td align="right">0.420779E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.442963E+09</td>
    <td align="right">   388450.87</td>
    <td align="right">0.442575E+09</td>
    <td align="right">0.104494E+09</td>
    <td align="right">0.873239E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.222755E+09</td>
    <td align="right">  5362666.01</td>
    <td align="right">0.162487E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66898622.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 66898622.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.260545E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 10858372.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 10858372.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.282361E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.683565E+10</td>
    <td align="right">0.775854E+09</td>
    <td align="right">0.605980E+10</td>
    <td align="right">0.378126E+10</td>
    <td align="right">0.167658E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10858372.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 10858372.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.184481E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147924E+10</td>
    <td align="right">0.327003E+09</td>
    <td align="right">0.115223E+10</td>
    <td align="right">0.118968E+10</td>
    <td align="right">0.282361E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35795170.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 35795170.23</td>
    <td align="right">        0.00</td>
    <td align="right">0.264870E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142919E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.142919E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.216113E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.423203E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.423203E+09</td>
    <td align="right"> 18961034.27</td>
    <td align="right">0.181353E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.739974E+09</td>
    <td align="right"> 15293507.19</td>
    <td align="right">0.724681E+09</td>
    <td align="right">0.222844E+09</td>
    <td align="right">0.950878E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116973E+10</td>
    <td align="right">0.182760E+09</td>
    <td align="right">0.986970E+09</td>
    <td align="right">0.686410E+09</td>
    <td align="right">0.418313E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147924E+10</td>
    <td align="right">0.327003E+09</td>
    <td align="right">0.115223E+10</td>
    <td align="right">0.118968E+10</td>
    <td align="right">0.184481E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128245E+10</td>
    <td align="right">0.206259E+09</td>
    <td align="right">0.107620E+10</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.240837E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.818864E+09</td>
    <td align="right"> 44149906.43</td>
    <td align="right">0.774714E+09</td>
    <td align="right">0.507880E+09</td>
    <td align="right">0.420779E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.442963E+09</td>
    <td align="right">   388450.87</td>
    <td align="right">0.442575E+09</td>
    <td align="right">0.104494E+09</td>
    <td align="right">0.873239E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.222755E+09</td>
    <td align="right">  5362666.01</td>
    <td align="right">0.162487E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66898622.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 66898622.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.260545E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 10858372.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 10858372.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.282361E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.683565E+10</td>
    <td align="right">0.775854E+09</td>
    <td align="right">0.605980E+10</td>
    <td align="right">0.378126E+10</td>
    <td align="right">0.167658E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10858372.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 10858372.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.184481E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147924E+10</td>
    <td align="right">0.327003E+09</td>
    <td align="right">0.115223E+10</td>
    <td align="right">0.118968E+10</td>
    <td align="right">0.282361E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179674E+09</td>
    <td align="right"> 55350920.26</td>
    <td align="right">0.124323E+09</td>
    <td align="right">  5551322.54</td>
    <td align="right">0.495659E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.903011E+09</td>
    <td align="right">0.429671E+09</td>
    <td align="right">0.473340E+09</td>
    <td align="right">0.357208E+09</td>
    <td align="right">0.378767E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.286283E+10</td>
    <td align="right">0.145163E+10</td>
    <td align="right">0.141120E+10</td>
    <td align="right">0.208482E+10</td>
    <td align="right">0.311835E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.381018E+10</td>
    <td align="right">0.193102E+10</td>
    <td align="right">0.187916E+10</td>
    <td align="right">0.306940E+10</td>
    <td align="right">0.168503E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.572806E+10</td>
    <td align="right">0.323291E+10</td>
    <td align="right">0.249515E+10</td>
    <td align="right">0.570600E+10</td>
    <td align="right">0.911359E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509508E+10</td>
    <td align="right">0.238010E+10</td>
    <td align="right">0.271498E+10</td>
    <td align="right">0.517260E+10</td>
    <td align="right">0.429474E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.500217E+10</td>
    <td align="right">0.242906E+10</td>
    <td align="right">0.257311E+10</td>
    <td align="right">0.522468E+10</td>
    <td align="right">0.518471E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396094E+10</td>
    <td align="right">0.193102E+10</td>
    <td align="right">0.202992E+10</td>
    <td align="right">0.390276E+10</td>
    <td align="right">0.825144E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236905E+10</td>
    <td align="right">0.103888E+10</td>
    <td align="right">0.133017E+10</td>
    <td align="right">0.184546E+10</td>
    <td align="right">0.157333E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129060E+10</td>
    <td align="right">0.517461E+09</td>
    <td align="right">0.773137E+09</td>
    <td align="right">0.725100E+09</td>
    <td align="right">0.286177E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263647E+09</td>
    <td align="right"> 90720048.41</td>
    <td align="right">0.172927E+09</td>
    <td align="right">  8031073.66</td>
    <td align="right">0.485853E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38733617.04</td>
    <td align="right">  8885448.73</td>
    <td align="right"> 29848168.32</td>
    <td align="right">        0.00</td>
    <td align="right">0.536782E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315040E+11</td>
    <td align="right">0.154967E+11</td>
    <td align="right">0.160073E+11</td>
    <td align="right">0.281016E+11</td>
    <td align="right">0.308935E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38733617.04</td>
    <td align="right">  8885448.73</td>
    <td align="right"> 29848168.32</td>
    <td align="right">        0.00</td>
    <td align="right">0.429474E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572806E+10</td>
    <td align="right">0.323291E+10</td>
    <td align="right">0.271498E+10</td>
    <td align="right">0.570600E+10</td>
    <td align="right">0.536782E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7104129.87</td>
    <td align="right">  2188525.55</td>
    <td align="right">  4915604.32</td>
    <td align="right">   219494.30</td>
    <td align="right">0.195979E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35704226.29</td>
    <td align="right"> 16988787.49</td>
    <td align="right"> 18715438.79</td>
    <td align="right"> 14123697.22</td>
    <td align="right">0.149761E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113194E+09</td>
    <td align="right"> 57396294.93</td>
    <td align="right"> 55797482.33</td>
    <td align="right"> 82432093.63</td>
    <td align="right">0.123297E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150651E+09</td>
    <td align="right"> 76350895.24</td>
    <td align="right"> 74300246.98</td>
    <td align="right">0.121361E+09</td>
    <td align="right"> 66624718.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226482E+09</td>
    <td align="right">0.127826E+09</td>
    <td align="right"> 98655874.48</td>
    <td align="right">0.225610E+09</td>
    <td align="right"> 36034333.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.201455E+09</td>
    <td align="right"> 94107152.89</td>
    <td align="right">0.107348E+09</td>
    <td align="right">0.204520E+09</td>
    <td align="right"> 16981024.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197781E+09</td>
    <td align="right"> 96042903.56</td>
    <td align="right">0.101739E+09</td>
    <td align="right">0.206579E+09</td>
    <td align="right"> 20499883.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156612E+09</td>
    <td align="right"> 76350859.14</td>
    <td align="right"> 80261016.20</td>
    <td align="right">0.154311E+09</td>
    <td align="right"> 32625435.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 93670245.37</td>
    <td align="right"> 41076544.65</td>
    <td align="right"> 52593700.71</td>
    <td align="right"> 72967905.62</td>
    <td align="right"> 62208210.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 51029070.96</td>
    <td align="right"> 20459944.63</td>
    <td align="right"> 30569126.33</td>
    <td align="right"> 28669782.16</td>
    <td align="right">0.113152E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10424354.91</td>
    <td align="right">  3586989.04</td>
    <td align="right">  6837365.87</td>
    <td align="right">   317541.42</td>
    <td align="right">0.192102E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1531492.34</td>
    <td align="right">   351322.64</td>
    <td align="right">  1180169.70</td>
    <td align="right">        0.00</td>
    <td align="right">0.212239E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124564E+10</td>
    <td align="right">0.612727E+09</td>
    <td align="right">0.632912E+09</td>
    <td align="right">0.111111E+10</td>
    <td align="right">0.122150E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1531492.34</td>
    <td align="right">   351322.64</td>
    <td align="right">  1180169.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 16981024.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.226482E+09</td>
    <td align="right">0.127826E+09</td>
    <td align="right">0.107348E+09</td>
    <td align="right">0.225610E+09</td>
    <td align="right">0.212239E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.432578E+09</td>
    <td align="right">0.286074E+09</td>
    <td align="right">0.146505E+09</td>
    <td align="right">0.260354E+09</td>
    <td align="right">0.220878E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.937560E+09</td>
    <td align="right">0.406273E+09</td>
    <td align="right">0.113039E+10</td>
    <td align="right">0.165730E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254856E+10</td>
    <td align="right">0.173101E+10</td>
    <td align="right">0.817552E+09</td>
    <td align="right">0.236390E+10</td>
    <td align="right">0.147318E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.300121E+10</td>
    <td align="right">0.186910E+10</td>
    <td align="right">0.113211E+10</td>
    <td align="right">0.292705E+10</td>
    <td align="right">0.977158E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.254758E+10</td>
    <td align="right">0.131760E+10</td>
    <td align="right">0.122998E+10</td>
    <td align="right">0.242167E+10</td>
    <td align="right">0.550980E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.224820E+10</td>
    <td align="right">0.917186E+09</td>
    <td align="right">0.133102E+10</td>
    <td align="right">0.215666E+10</td>
    <td align="right">0.286134E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224037E+10</td>
    <td align="right">0.972774E+09</td>
    <td align="right">0.126760E+10</td>
    <td align="right">0.223496E+10</td>
    <td align="right">0.320729E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.232721E+10</td>
    <td align="right">0.128334E+10</td>
    <td align="right">0.104387E+10</td>
    <td align="right">0.237887E+10</td>
    <td align="right">0.481182E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.182435E+10</td>
    <td align="right">0.110094E+10</td>
    <td align="right">0.723413E+09</td>
    <td align="right">0.173368E+10</td>
    <td align="right">0.819625E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136055E+10</td>
    <td align="right">0.865926E+09</td>
    <td align="right">0.494620E+09</td>
    <td align="right">0.116267E+10</td>
    <td align="right">0.132377E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.707456E+09</td>
    <td align="right">0.495598E+09</td>
    <td align="right">0.211858E+09</td>
    <td align="right">0.473116E+09</td>
    <td align="right">0.209081E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129821E+09</td>
    <td align="right"> 91811778.70</td>
    <td align="right"> 38009538.12</td>
    <td align="right"> 30001836.83</td>
    <td align="right">0.246536E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207117E+11</td>
    <td align="right">0.118689E+11</td>
    <td align="right">0.884280E+10</td>
    <td align="right">0.192733E+11</td>
    <td align="right">0.146550E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129821E+09</td>
    <td align="right"> 91811778.70</td>
    <td align="right"> 38009538.12</td>
    <td align="right"> 30001836.83</td>
    <td align="right">0.286134E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300121E+10</td>
    <td align="right">0.186910E+10</td>
    <td align="right">0.133102E+10</td>
    <td align="right">0.292705E+10</td>
    <td align="right">0.246536E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.432578E+09</td>
    <td align="right">0.286074E+09</td>
    <td align="right">0.146505E+09</td>
    <td align="right">0.260354E+09</td>
    <td align="right">0.220878E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.937560E+09</td>
    <td align="right">0.406273E+09</td>
    <td align="right">0.113039E+10</td>
    <td align="right">0.165730E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254856E+10</td>
    <td align="right">0.173101E+10</td>
    <td align="right">0.817552E+09</td>
    <td align="right">0.236390E+10</td>
    <td align="right">0.147318E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.300121E+10</td>
    <td align="right">0.186910E+10</td>
    <td align="right">0.113211E+10</td>
    <td align="right">0.292705E+10</td>
    <td align="right">0.977158E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.254758E+10</td>
    <td align="right">0.131760E+10</td>
    <td align="right">0.122998E+10</td>
    <td align="right">0.242167E+10</td>
    <td align="right">0.550980E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.224820E+10</td>
    <td align="right">0.917186E+09</td>
    <td align="right">0.133102E+10</td>
    <td align="right">0.215666E+10</td>
    <td align="right">0.286134E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224037E+10</td>
    <td align="right">0.972774E+09</td>
    <td align="right">0.126760E+10</td>
    <td align="right">0.223496E+10</td>
    <td align="right">0.320729E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.232721E+10</td>
    <td align="right">0.128334E+10</td>
    <td align="right">0.104387E+10</td>
    <td align="right">0.237887E+10</td>
    <td align="right">0.481182E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.182435E+10</td>
    <td align="right">0.110094E+10</td>
    <td align="right">0.723413E+09</td>
    <td align="right">0.173368E+10</td>
    <td align="right">0.819625E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136055E+10</td>
    <td align="right">0.865926E+09</td>
    <td align="right">0.494620E+09</td>
    <td align="right">0.116267E+10</td>
    <td align="right">0.132377E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.707456E+09</td>
    <td align="right">0.495598E+09</td>
    <td align="right">0.211858E+09</td>
    <td align="right">0.473116E+09</td>
    <td align="right">0.209081E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129821E+09</td>
    <td align="right"> 91811778.70</td>
    <td align="right"> 38009538.12</td>
    <td align="right"> 30001836.83</td>
    <td align="right">0.246536E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207117E+11</td>
    <td align="right">0.118689E+11</td>
    <td align="right">0.884280E+10</td>
    <td align="right">0.192733E+11</td>
    <td align="right">0.146550E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129821E+09</td>
    <td align="right"> 91811778.70</td>
    <td align="right"> 38009538.12</td>
    <td align="right"> 30001836.83</td>
    <td align="right">0.286134E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300121E+10</td>
    <td align="right">0.186910E+10</td>
    <td align="right">0.133102E+10</td>
    <td align="right">0.292705E+10</td>
    <td align="right">0.246536E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.432551E+09</td>
    <td align="right">0.286056E+09</td>
    <td align="right">0.146496E+09</td>
    <td align="right">0.260337E+09</td>
    <td align="right">0.220864E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134375E+10</td>
    <td align="right">0.937500E+09</td>
    <td align="right">0.406248E+09</td>
    <td align="right">0.113032E+10</td>
    <td align="right">0.165719E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254840E+10</td>
    <td align="right">0.173090E+10</td>
    <td align="right">0.817500E+09</td>
    <td align="right">0.236375E+10</td>
    <td align="right">0.147309E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.300102E+10</td>
    <td align="right">0.186898E+10</td>
    <td align="right">0.113204E+10</td>
    <td align="right">0.292687E+10</td>
    <td align="right">0.977096E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.254742E+10</td>
    <td align="right">0.131752E+10</td>
    <td align="right">0.122990E+10</td>
    <td align="right">0.242152E+10</td>
    <td align="right">0.550945E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.224806E+10</td>
    <td align="right">0.917128E+09</td>
    <td align="right">0.133093E+10</td>
    <td align="right">0.215653E+10</td>
    <td align="right">0.286116E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224023E+10</td>
    <td align="right">0.972713E+09</td>
    <td align="right">0.126752E+10</td>
    <td align="right">0.223482E+10</td>
    <td align="right">0.320709E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.232706E+10</td>
    <td align="right">0.128326E+10</td>
    <td align="right">0.104380E+10</td>
    <td align="right">0.237872E+10</td>
    <td align="right">0.481152E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.182423E+10</td>
    <td align="right">0.110087E+10</td>
    <td align="right">0.723368E+09</td>
    <td align="right">0.173357E+10</td>
    <td align="right">0.819573E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136046E+10</td>
    <td align="right">0.865871E+09</td>
    <td align="right">0.494589E+09</td>
    <td align="right">0.116260E+10</td>
    <td align="right">0.132369E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.707411E+09</td>
    <td align="right">0.495567E+09</td>
    <td align="right">0.211844E+09</td>
    <td align="right">0.473086E+09</td>
    <td align="right">0.209068E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129813E+09</td>
    <td align="right"> 91805976.72</td>
    <td align="right"> 38007136.13</td>
    <td align="right"> 29999940.89</td>
    <td align="right">0.246520E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207104E+11</td>
    <td align="right">0.118682E+11</td>
    <td align="right">0.884224E+10</td>
    <td align="right">0.192721E+11</td>
    <td align="right">0.146541E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129813E+09</td>
    <td align="right"> 91805976.72</td>
    <td align="right"> 38007136.13</td>
    <td align="right"> 29999940.89</td>
    <td align="right">0.286116E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300102E+10</td>
    <td align="right">0.186898E+10</td>
    <td align="right">0.133093E+10</td>
    <td align="right">0.292687E+10</td>
    <td align="right">0.246520E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 94664297.94</td>
    <td align="right"> 16263163.80</td>
    <td align="right"> 78401134.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.502926E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.506091E+09</td>
    <td align="right">0.174194E+09</td>
    <td align="right">0.331897E+09</td>
    <td align="right"> 51100978.91</td>
    <td align="right">0.393548E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168898E+10</td>
    <td align="right">0.724972E+09</td>
    <td align="right">0.964006E+09</td>
    <td align="right">0.759349E+09</td>
    <td align="right">0.320222E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.389024E+10</td>
    <td align="right">0.201948E+10</td>
    <td align="right">0.187077E+10</td>
    <td align="right">0.329152E+10</td>
    <td align="right">0.181750E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.390929E+10</td>
    <td align="right">0.178461E+10</td>
    <td align="right">0.212468E+10</td>
    <td align="right">0.353063E+10</td>
    <td align="right">0.969311E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.414528E+10</td>
    <td align="right">0.177173E+10</td>
    <td align="right">0.237354E+10</td>
    <td align="right">0.407596E+10</td>
    <td align="right">0.509746E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.358238E+10</td>
    <td align="right">0.135813E+10</td>
    <td align="right">0.222425E+10</td>
    <td align="right">0.351883E+10</td>
    <td align="right">0.574466E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.294381E+10</td>
    <td align="right">0.124856E+10</td>
    <td align="right">0.169525E+10</td>
    <td align="right">0.269565E+10</td>
    <td align="right">0.880844E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.172298E+10</td>
    <td align="right">0.722035E+09</td>
    <td align="right">0.100094E+10</td>
    <td align="right">0.114338E+10</td>
    <td align="right">0.162379E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.694656E+09</td>
    <td align="right">0.207267E+09</td>
    <td align="right">0.487390E+09</td>
    <td align="right">0.158089E+09</td>
    <td align="right">0.297923E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267775E+09</td>
    <td align="right"> 95978496.95</td>
    <td align="right">0.171796E+09</td>
    <td align="right"> 12401928.85</td>
    <td align="right">0.484594E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24851860.92</td>
    <td align="right">  2450621.78</td>
    <td align="right"> 22401239.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.537760E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234710E+11</td>
    <td align="right">0.101257E+11</td>
    <td align="right">0.133453E+11</td>
    <td align="right">0.192369E+11</td>
    <td align="right">0.317454E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24851860.92</td>
    <td align="right">  2450621.78</td>
    <td align="right"> 22401239.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.509746E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.414528E+10</td>
    <td align="right">0.201948E+10</td>
    <td align="right">0.237354E+10</td>
    <td align="right">0.407596E+10</td>
    <td align="right">0.537760E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3742930.99</td>
    <td align="right">   643028.77</td>
    <td align="right">  3099902.22</td>
    <td align="right">        0.00</td>
    <td align="right">0.198852E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 20010315.69</td>
    <td align="right">  6887440.09</td>
    <td align="right"> 13122875.60</td>
    <td align="right">  2020467.68</td>
    <td align="right">0.155605E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 66780485.00</td>
    <td align="right"> 28664653.88</td>
    <td align="right"> 38115831.12</td>
    <td align="right"> 30023810.80</td>
    <td align="right">0.126613E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153816E+09</td>
    <td align="right"> 79847968.45</td>
    <td align="right"> 73968237.92</td>
    <td align="right">0.130143E+09</td>
    <td align="right"> 71862418.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154569E+09</td>
    <td align="right"> 70561747.24</td>
    <td align="right"> 84007730.32</td>
    <td align="right">0.139597E+09</td>
    <td align="right"> 38325678.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.163900E+09</td>
    <td align="right"> 70052519.80</td>
    <td align="right"> 93847516.47</td>
    <td align="right">0.161159E+09</td>
    <td align="right"> 20154890.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.141644E+09</td>
    <td align="right"> 53699120.54</td>
    <td align="right"> 87944454.34</td>
    <td align="right">0.139131E+09</td>
    <td align="right"> 22713880.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116395E+09</td>
    <td align="right"> 49366736.64</td>
    <td align="right"> 67028412.06</td>
    <td align="right">0.106583E+09</td>
    <td align="right"> 34827762.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 68124806.11</td>
    <td align="right"> 28548516.33</td>
    <td align="right"> 39576289.78</td>
    <td align="right"> 45207935.66</td>
    <td align="right"> 64203112.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 27466015.44</td>
    <td align="right">  8195112.63</td>
    <td align="right"> 19270902.81</td>
    <td align="right">  6250677.95</td>
    <td align="right">0.117796E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10587544.41</td>
    <td align="right">  3794891.05</td>
    <td align="right">  6792653.36</td>
    <td align="right">   490355.52</td>
    <td align="right">0.191604E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   982617.54</td>
    <td align="right">    96895.06</td>
    <td align="right">   885722.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.212625E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.928019E+09</td>
    <td align="right">0.400359E+09</td>
    <td align="right">0.527661E+09</td>
    <td align="right">0.760608E+09</td>
    <td align="right">0.125518E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   982617.54</td>
    <td align="right">    96895.06</td>
    <td align="right">   885722.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 20154890.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.163900E+09</td>
    <td align="right"> 79847968.45</td>
    <td align="right"> 93847516.47</td>
    <td align="right">0.161159E+09</td>
    <td align="right">0.212625E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.107387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810789E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.428762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.668233E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126962E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126962E+10</td>
    <td align="right"> 42769376.55</td>
    <td align="right">0.567368E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.221994E+10</td>
    <td align="right"> 45881459.08</td>
    <td align="right">0.217406E+10</td>
    <td align="right">0.563537E+09</td>
    <td align="right">0.307083E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.350923E+10</td>
    <td align="right">0.548292E+09</td>
    <td align="right">0.296093E+10</td>
    <td align="right">0.189304E+10</td>
    <td align="right">0.136323E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.443776E+10</td>
    <td align="right">0.981028E+09</td>
    <td align="right">0.345673E+10</td>
    <td align="right">0.345729E+10</td>
    <td align="right">0.596185E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384741E+10</td>
    <td align="right">0.618789E+09</td>
    <td align="right">0.322862E+10</td>
    <td align="right">0.306728E+10</td>
    <td align="right">0.759226E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.245662E+10</td>
    <td align="right">0.132452E+09</td>
    <td align="right">0.232416E+10</td>
    <td align="right">0.148926E+10</td>
    <td align="right">0.129313E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132890E+10</td>
    <td align="right">  1165376.44</td>
    <td align="right">0.132774E+10</td>
    <td align="right">0.299025E+09</td>
    <td align="right">0.265056E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.668271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.668271E+09</td>
    <td align="right"> 13906350.78</td>
    <td align="right">0.486565E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.200698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.781256E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.855485E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205072E+11</td>
    <td align="right">0.232761E+10</td>
    <td align="right">0.181796E+11</td>
    <td align="right">0.108261E+11</td>
    <td align="right">0.514301E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.596185E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443776E+10</td>
    <td align="right">0.981028E+09</td>
    <td align="right">0.345673E+10</td>
    <td align="right">0.345729E+10</td>
    <td align="right">0.855485E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.186781E+09</td>
    <td align="right"> 57540571.38</td>
    <td align="right">0.129240E+09</td>
    <td align="right">  5590329.58</td>
    <td align="right">0.525346E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.938731E+09</td>
    <td align="right">0.446668E+09</td>
    <td align="right">0.492063E+09</td>
    <td align="right">0.360279E+09</td>
    <td align="right">0.405336E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.297608E+10</td>
    <td align="right">0.150906E+10</td>
    <td align="right">0.146702E+10</td>
    <td align="right">0.211569E+10</td>
    <td align="right">0.335897E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396090E+10</td>
    <td align="right">0.200741E+10</td>
    <td align="right">0.195349E+10</td>
    <td align="right">0.311373E+10</td>
    <td align="right">0.182423E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.595464E+10</td>
    <td align="right">0.336080E+10</td>
    <td align="right">0.259384E+10</td>
    <td align="right">0.586380E+10</td>
    <td align="right">0.971872E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.529662E+10</td>
    <td align="right">0.247426E+10</td>
    <td align="right">0.282236E+10</td>
    <td align="right">0.532238E+10</td>
    <td align="right">0.462079E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.520004E+10</td>
    <td align="right">0.252515E+10</td>
    <td align="right">0.267489E+10</td>
    <td align="right">0.539558E+10</td>
    <td align="right">0.545026E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.411762E+10</td>
    <td align="right">0.200741E+10</td>
    <td align="right">0.211021E+10</td>
    <td align="right">0.403435E+10</td>
    <td align="right">0.853031E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246277E+10</td>
    <td align="right">0.107998E+10</td>
    <td align="right">0.138278E+10</td>
    <td align="right">0.190481E+10</td>
    <td align="right">0.162455E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134165E+10</td>
    <td align="right">0.537932E+09</td>
    <td align="right">0.803719E+09</td>
    <td align="right">0.748769E+09</td>
    <td align="right">0.295195E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274076E+09</td>
    <td align="right"> 94308882.25</td>
    <td align="right">0.179767E+09</td>
    <td align="right">  8213052.42</td>
    <td align="right">0.504294E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40265794.68</td>
    <td align="right">  9236952.06</td>
    <td align="right"> 31028842.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.563278E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327502E+11</td>
    <td align="right">0.161098E+11</td>
    <td align="right">0.166404E+11</td>
    <td align="right">0.288732E+11</td>
    <td align="right">0.325742E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40265794.68</td>
    <td align="right">  9236952.06</td>
    <td align="right"> 31028842.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.462079E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.595464E+10</td>
    <td align="right">0.336080E+10</td>
    <td align="right">0.282236E+10</td>
    <td align="right">0.586380E+10</td>
    <td align="right">0.563278E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129776E+10</td>
    <td align="right">0.858238E+09</td>
    <td align="right">0.439523E+09</td>
    <td align="right">0.714184E+09</td>
    <td align="right">0.728354E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.403158E+10</td>
    <td align="right">0.281274E+10</td>
    <td align="right">0.121884E+10</td>
    <td align="right">0.323802E+10</td>
    <td align="right">0.537411E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.764583E+10</td>
    <td align="right">0.519314E+10</td>
    <td align="right">0.245269E+10</td>
    <td align="right">0.686325E+10</td>
    <td align="right">0.471624E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.900380E+10</td>
    <td align="right">0.560742E+10</td>
    <td align="right">0.339638E+10</td>
    <td align="right">0.863086E+10</td>
    <td align="right">0.303517E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.764286E+10</td>
    <td align="right">0.395289E+10</td>
    <td align="right">0.368997E+10</td>
    <td align="right">0.714047E+10</td>
    <td align="right">0.173433E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.674471E+10</td>
    <td align="right">0.275162E+10</td>
    <td align="right">0.399310E+10</td>
    <td align="right">0.638301E+10</td>
    <td align="right">0.899228E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.672122E+10</td>
    <td align="right">0.291838E+10</td>
    <td align="right">0.380283E+10</td>
    <td align="right">0.664721E+10</td>
    <td align="right">0.982709E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.698174E+10</td>
    <td align="right">0.385010E+10</td>
    <td align="right">0.313164E+10</td>
    <td align="right">0.709188E+10</td>
    <td align="right">0.143821E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547314E+10</td>
    <td align="right">0.330287E+10</td>
    <td align="right">0.217027E+10</td>
    <td align="right">0.514218E+10</td>
    <td align="right">0.247729E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.408171E+10</td>
    <td align="right">0.259783E+10</td>
    <td align="right">0.148388E+10</td>
    <td align="right">0.341959E+10</td>
    <td align="right">0.404971E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212241E+10</td>
    <td align="right">0.148682E+10</td>
    <td align="right">0.635584E+09</td>
    <td align="right">0.133061E+10</td>
    <td align="right">0.668802E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.389472E+09</td>
    <td align="right">0.275441E+09</td>
    <td align="right">0.114031E+09</td>
    <td align="right"> 65809720.62</td>
    <td align="right">0.812984E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.621362E+11</td>
    <td align="right">0.356075E+11</td>
    <td align="right">0.265287E+11</td>
    <td align="right">0.566671E+11</td>
    <td align="right">0.468084E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.389472E+09</td>
    <td align="right">0.275441E+09</td>
    <td align="right">0.114031E+09</td>
    <td align="right"> 65809720.62</td>
    <td align="right">0.899228E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.900380E+10</td>
    <td align="right">0.560742E+10</td>
    <td align="right">0.399310E+10</td>
    <td align="right">0.863086E+10</td>
    <td align="right">0.812984E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 98408502.16</td>
    <td align="right"> 16906470.54</td>
    <td align="right"> 81502031.62</td>
    <td align="right">        0.00</td>
    <td align="right">0.535503E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.526108E+09</td>
    <td align="right">0.181084E+09</td>
    <td align="right">0.345024E+09</td>
    <td align="right"> 49005382.37</td>
    <td align="right">0.422767E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175578E+10</td>
    <td align="right">0.753649E+09</td>
    <td align="right">0.100213E+10</td>
    <td align="right">0.755204E+09</td>
    <td align="right">0.346624E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404411E+10</td>
    <td align="right">0.209936E+10</td>
    <td align="right">0.194476E+10</td>
    <td align="right">0.334714E+10</td>
    <td align="right">0.195802E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.406392E+10</td>
    <td align="right">0.185520E+10</td>
    <td align="right">0.220871E+10</td>
    <td align="right">0.359853E+10</td>
    <td align="right">0.105808E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.430923E+10</td>
    <td align="right">0.184182E+10</td>
    <td align="right">0.246742E+10</td>
    <td align="right">0.418877E+10</td>
    <td align="right">0.554335E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.372407E+10</td>
    <td align="right">0.141185E+10</td>
    <td align="right">0.231221E+10</td>
    <td align="right">0.362297E+10</td>
    <td align="right">0.615371E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306024E+10</td>
    <td align="right">0.129795E+10</td>
    <td align="right">0.176230E+10</td>
    <td align="right">0.278491E+10</td>
    <td align="right">0.916979E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179113E+10</td>
    <td align="right">0.750596E+09</td>
    <td align="right">0.104053E+10</td>
    <td align="right">0.117946E+10</td>
    <td align="right">0.168445E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.722132E+09</td>
    <td align="right">0.215465E+09</td>
    <td align="right">0.506666E+09</td>
    <td align="right">0.161161E+09</td>
    <td align="right">0.308629E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.278366E+09</td>
    <td align="right"> 99775028.46</td>
    <td align="right">0.178591E+09</td>
    <td align="right"> 12717485.48</td>
    <td align="right">0.504429E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 25834814.08</td>
    <td align="right">  2547558.73</td>
    <td align="right"> 23287255.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.567362E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243993E+11</td>
    <td align="right">0.105262E+11</td>
    <td align="right">0.138731E+11</td>
    <td align="right">0.196999E+11</td>
    <td align="right">0.336404E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25834814.08</td>
    <td align="right">  2547558.73</td>
    <td align="right"> 23287255.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.554335E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.430923E+10</td>
    <td align="right">0.209936E+10</td>
    <td align="right">0.246742E+10</td>
    <td align="right">0.418877E+10</td>
    <td align="right">0.567362E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     2942.67</td>
    <td align="right">       40.09</td>
    <td align="right">        0.00</td>
    <td align="right">       40.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">     2677.61</td>
    <td align="right">      177.23</td>
    <td align="right">        0.00</td>
    <td align="right">      177.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.92</td>
    <td align="right">     2035.33</td>
    <td align="right">      474.02</td>
    <td align="right">        0.00</td>
    <td align="right">      474.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      229.87</td>
    <td align="right">     1123.81</td>
    <td align="right">      856.46</td>
    <td align="right">       17.70</td>
    <td align="right">      838.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      722.09</td>
    <td align="right">      490.86</td>
    <td align="right">     1310.19</td>
    <td align="right">      204.71</td>
    <td align="right">     1105.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1338.80</td>
    <td align="right">      223.68</td>
    <td align="right">     1712.10</td>
    <td align="right">      378.48</td>
    <td align="right">     1333.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1149.43</td>
    <td align="right">      275.75</td>
    <td align="right">     1436.46</td>
    <td align="right">      231.03</td>
    <td align="right">     1205.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      563.44</td>
    <td align="right">      463.64</td>
    <td align="right">      917.20</td>
    <td align="right">       49.45</td>
    <td align="right">      867.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      125.18</td>
    <td align="right">      959.57</td>
    <td align="right">      512.69</td>
    <td align="right">        0.45</td>
    <td align="right">      512.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.00</td>
    <td align="right">     1720.25</td>
    <td align="right">      249.50</td>
    <td align="right">        0.00</td>
    <td align="right">      249.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">     2911.24</td>
    <td align="right">       77.43</td>
    <td align="right">        0.00</td>
    <td align="right">       77.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     3095.01</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      348.31</td>
    <td align="right">     1570.55</td>
    <td align="right">      650.28</td>
    <td align="right">       73.81</td>
    <td align="right">      576.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      223.68</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1338.80</td>
    <td align="right">     3095.01</td>
    <td align="right">     1712.10</td>
    <td align="right">      378.48</td>
    <td align="right">     1333.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.19</td>
    <td align="right">     1912.93</td>
    <td align="right">       69.74</td>
    <td align="right">       21.48</td>
    <td align="right">       48.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      153.24</td>
    <td align="right">     1626.78</td>
    <td align="right">      388.03</td>
    <td align="right">      184.63</td>
    <td align="right">      203.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      803.19</td>
    <td align="right">     1204.94</td>
    <td align="right">     1111.14</td>
    <td align="right">      563.42</td>
    <td align="right">      547.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1217.07</td>
    <td align="right">      672.40</td>
    <td align="right">     1528.12</td>
    <td align="right">      774.46</td>
    <td align="right">      753.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2198.74</td>
    <td align="right">      352.35</td>
    <td align="right">     2223.21</td>
    <td align="right">     1254.78</td>
    <td align="right">      968.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2058.15</td>
    <td align="right">      173.98</td>
    <td align="right">     2043.45</td>
    <td align="right">      954.58</td>
    <td align="right">     1088.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2018.79</td>
    <td align="right">      198.68</td>
    <td align="right">     1941.47</td>
    <td align="right">      942.78</td>
    <td align="right">      998.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1512.96</td>
    <td align="right">      308.38</td>
    <td align="right">     1537.34</td>
    <td align="right">      749.48</td>
    <td align="right">      787.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      747.22</td>
    <td align="right">      593.11</td>
    <td align="right">      950.14</td>
    <td align="right">      416.66</td>
    <td align="right">      533.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      288.77</td>
    <td align="right">     1043.37</td>
    <td align="right">      500.91</td>
    <td align="right">      200.84</td>
    <td align="right">      300.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.48</td>
    <td align="right">     1883.74</td>
    <td align="right">      105.74</td>
    <td align="right">       36.38</td>
    <td align="right">       69.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2047.13</td>
    <td align="right">       15.03</td>
    <td align="right">        3.45</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      922.28</td>
    <td align="right">      998.21</td>
    <td align="right">     1038.50</td>
    <td align="right">      510.84</td>
    <td align="right">      527.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      173.98</td>
    <td align="right">       15.03</td>
    <td align="right">        3.45</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2198.74</td>
    <td align="right">     2047.13</td>
    <td align="right">     2223.21</td>
    <td align="right">     1254.78</td>
    <td align="right">     1088.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      272.34</td>
    <td align="right">     2643.20</td>
    <td align="right">      484.53</td>
    <td align="right">      320.43</td>
    <td align="right">      164.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1356.58</td>
    <td align="right">     2147.18</td>
    <td align="right">     1666.49</td>
    <td align="right">     1162.67</td>
    <td align="right">      503.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2582.25</td>
    <td align="right">     1692.13</td>
    <td align="right">     2854.63</td>
    <td align="right">     1938.90</td>
    <td align="right">      915.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3344.61</td>
    <td align="right">     1120.17</td>
    <td align="right">     3473.69</td>
    <td align="right">     2163.36</td>
    <td align="right">     1310.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2671.89</td>
    <td align="right">      623.81</td>
    <td align="right">     2853.52</td>
    <td align="right">     1475.84</td>
    <td align="right">     1377.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2463.70</td>
    <td align="right">      337.09</td>
    <td align="right">     2602.13</td>
    <td align="right">     1061.58</td>
    <td align="right">     1540.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2482.78</td>
    <td align="right">      356.76</td>
    <td align="right">     2509.42</td>
    <td align="right">     1089.60</td>
    <td align="right">     1419.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2651.35</td>
    <td align="right">      518.19</td>
    <td align="right">     2606.68</td>
    <td align="right">     1437.46</td>
    <td align="right">     1169.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1998.15</td>
    <td align="right">      907.03</td>
    <td align="right">     2111.55</td>
    <td align="right">     1274.26</td>
    <td align="right">      837.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1297.63</td>
    <td align="right">     1432.76</td>
    <td align="right">     1523.94</td>
    <td align="right">      969.92</td>
    <td align="right">      554.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      524.93</td>
    <td align="right">     2487.39</td>
    <td align="right">      818.83</td>
    <td align="right">      573.62</td>
    <td align="right">      245.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.51</td>
    <td align="right">     2938.75</td>
    <td align="right">      145.41</td>
    <td align="right">      102.84</td>
    <td align="right">       42.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1806.64</td>
    <td align="right">     1430.26</td>
    <td align="right">     1970.33</td>
    <td align="right">     1129.11</td>
    <td align="right">      841.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.51</td>
    <td align="right">      337.09</td>
    <td align="right">      145.41</td>
    <td align="right">      102.84</td>
    <td align="right">       42.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3344.61</td>
    <td align="right">     2938.75</td>
    <td align="right">     3473.69</td>
    <td align="right">     2163.36</td>
    <td align="right">     1540.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     1941.12</td>
    <td align="right">       36.74</td>
    <td align="right">        6.31</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.11</td>
    <td align="right">     1691.85</td>
    <td align="right">      217.47</td>
    <td align="right">       74.85</td>
    <td align="right">      142.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      287.20</td>
    <td align="right">     1241.67</td>
    <td align="right">      655.53</td>
    <td align="right">      281.38</td>
    <td align="right">      374.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1301.10</td>
    <td align="right">      719.15</td>
    <td align="right">     1560.23</td>
    <td align="right">      809.94</td>
    <td align="right">      750.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1348.14</td>
    <td align="right">      379.40</td>
    <td align="right">     1517.29</td>
    <td align="right">      692.65</td>
    <td align="right">      824.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1616.69</td>
    <td align="right">      207.31</td>
    <td align="right">     1662.51</td>
    <td align="right">      710.58</td>
    <td align="right">      951.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1353.34</td>
    <td align="right">      222.97</td>
    <td align="right">     1390.41</td>
    <td align="right">      527.13</td>
    <td align="right">      863.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1042.63</td>
    <td align="right">      329.38</td>
    <td align="right">     1142.56</td>
    <td align="right">      484.60</td>
    <td align="right">      657.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      462.99</td>
    <td align="right">      612.31</td>
    <td align="right">      691.02</td>
    <td align="right">      289.58</td>
    <td align="right">      401.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       64.46</td>
    <td align="right">     1091.66</td>
    <td align="right">      269.61</td>
    <td align="right">       80.45</td>
    <td align="right">      189.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.31</td>
    <td align="right">     1877.75</td>
    <td align="right">      107.39</td>
    <td align="right">       38.49</td>
    <td align="right">       68.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2051.09</td>
    <td align="right">        9.65</td>
    <td align="right">        0.95</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      627.79</td>
    <td align="right">     1026.97</td>
    <td align="right">      773.70</td>
    <td align="right">      333.78</td>
    <td align="right">      439.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      207.31</td>
    <td align="right">        9.65</td>
    <td align="right">        0.95</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1616.69</td>
    <td align="right">     2051.09</td>
    <td align="right">     1662.51</td>
    <td align="right">      809.94</td>
    <td align="right">      951.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     2966.68</td>
    <td align="right">       40.09</td>
    <td align="right">        0.00</td>
    <td align="right">       40.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">     2679.91</td>
    <td align="right">      177.23</td>
    <td align="right">        0.00</td>
    <td align="right">      177.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.24</td>
    <td align="right">     2031.24</td>
    <td align="right">      474.01</td>
    <td align="right">        0.00</td>
    <td align="right">      474.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      257.92</td>
    <td align="right">     1100.53</td>
    <td align="right">      856.44</td>
    <td align="right">       17.70</td>
    <td align="right">      838.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      768.82</td>
    <td align="right">      468.53</td>
    <td align="right">     1310.16</td>
    <td align="right">      204.70</td>
    <td align="right">     1105.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1376.93</td>
    <td align="right">      213.52</td>
    <td align="right">     1712.06</td>
    <td align="right">      378.47</td>
    <td align="right">     1333.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1171.17</td>
    <td align="right">      269.75</td>
    <td align="right">     1436.42</td>
    <td align="right">      231.02</td>
    <td align="right">     1205.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      568.86</td>
    <td align="right">      471.29</td>
    <td align="right">      917.17</td>
    <td align="right">       49.45</td>
    <td align="right">      867.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      120.94</td>
    <td align="right">     1010.67</td>
    <td align="right">      512.68</td>
    <td align="right">        0.45</td>
    <td align="right">      512.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.01</td>
    <td align="right">     1819.94</td>
    <td align="right">      249.50</td>
    <td align="right">        0.00</td>
    <td align="right">      249.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">     3015.50</td>
    <td align="right">       77.43</td>
    <td align="right">        0.00</td>
    <td align="right">       77.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     3162.58</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      359.71</td>
    <td align="right">     1594.89</td>
    <td align="right">      650.26</td>
    <td align="right">       73.81</td>
    <td align="right">      576.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      213.52</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1376.93</td>
    <td align="right">     3162.58</td>
    <td align="right">     1712.06</td>
    <td align="right">      378.47</td>
    <td align="right">     1333.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.15</td>
    <td align="right">     1923.75</td>
    <td align="right">       69.73</td>
    <td align="right">       21.48</td>
    <td align="right">       48.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      153.49</td>
    <td align="right">     1627.58</td>
    <td align="right">      388.03</td>
    <td align="right">      184.63</td>
    <td align="right">      203.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      809.16</td>
    <td align="right">     1210.29</td>
    <td align="right">     1111.12</td>
    <td align="right">      563.41</td>
    <td align="right">      547.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1231.00</td>
    <td align="right">      675.79</td>
    <td align="right">     1528.10</td>
    <td align="right">      774.45</td>
    <td align="right">      753.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2214.61</td>
    <td align="right">      353.72</td>
    <td align="right">     2223.17</td>
    <td align="right">     1254.75</td>
    <td align="right">      968.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2074.51</td>
    <td align="right">      172.24</td>
    <td align="right">     2043.42</td>
    <td align="right">      954.56</td>
    <td align="right">     1088.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2027.80</td>
    <td align="right">      201.23</td>
    <td align="right">     1941.44</td>
    <td align="right">      942.77</td>
    <td align="right">      998.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1514.74</td>
    <td align="right">      320.25</td>
    <td align="right">     1537.32</td>
    <td align="right">      749.47</td>
    <td align="right">      787.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      740.13</td>
    <td align="right">      631.00</td>
    <td align="right">      950.12</td>
    <td align="right">      416.65</td>
    <td align="right">      533.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      281.43</td>
    <td align="right">     1110.71</td>
    <td align="right">      500.91</td>
    <td align="right">      200.84</td>
    <td align="right">      300.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.22</td>
    <td align="right">     1948.54</td>
    <td align="right">      105.74</td>
    <td align="right">       36.38</td>
    <td align="right">       69.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2083.35</td>
    <td align="right">       15.03</td>
    <td align="right">        3.45</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      926.33</td>
    <td align="right">     1018.36</td>
    <td align="right">     1038.48</td>
    <td align="right">      510.83</td>
    <td align="right">      527.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      172.24</td>
    <td align="right">       15.03</td>
    <td align="right">        3.45</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2214.61</td>
    <td align="right">     2083.35</td>
    <td align="right">     2223.17</td>
    <td align="right">     1254.75</td>
    <td align="right">     1088.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      291.61</td>
    <td align="right">     2473.94</td>
    <td align="right">      484.51</td>
    <td align="right">      320.42</td>
    <td align="right">      164.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1401.74</td>
    <td align="right">     2055.14</td>
    <td align="right">     1666.42</td>
    <td align="right">     1162.62</td>
    <td align="right">      503.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2647.68</td>
    <td align="right">     1650.03</td>
    <td align="right">     2854.51</td>
    <td align="right">     1938.81</td>
    <td align="right">      915.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3387.72</td>
    <td align="right">     1130.95</td>
    <td align="right">     3473.55</td>
    <td align="right">     2163.27</td>
    <td align="right">     1310.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2712.39</td>
    <td align="right">      617.12</td>
    <td align="right">     2853.41</td>
    <td align="right">     1475.78</td>
    <td align="right">     1377.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2496.09</td>
    <td align="right">      331.17</td>
    <td align="right">     2602.03</td>
    <td align="right">     1061.54</td>
    <td align="right">     1540.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2503.26</td>
    <td align="right">      359.23</td>
    <td align="right">     2509.32</td>
    <td align="right">     1089.55</td>
    <td align="right">     1419.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2664.45</td>
    <td align="right">      538.95</td>
    <td align="right">     2606.59</td>
    <td align="right">     1437.40</td>
    <td align="right">     1169.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2006.53</td>
    <td align="right">      948.62</td>
    <td align="right">     2111.47</td>
    <td align="right">     1274.20</td>
    <td align="right">      837.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1302.25</td>
    <td align="right">     1482.69</td>
    <td align="right">     1523.88</td>
    <td align="right">      969.88</td>
    <td align="right">      554.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      547.58</td>
    <td align="right">     2419.87</td>
    <td align="right">      818.80</td>
    <td align="right">      573.60</td>
    <td align="right">      245.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.60</td>
    <td align="right">     2761.32</td>
    <td align="right">      145.41</td>
    <td align="right">      102.83</td>
    <td align="right">       42.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1833.42</td>
    <td align="right">     1394.09</td>
    <td align="right">     1970.25</td>
    <td align="right">     1129.06</td>
    <td align="right">      841.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.60</td>
    <td align="right">      331.17</td>
    <td align="right">      145.41</td>
    <td align="right">      102.83</td>
    <td align="right">       42.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3387.72</td>
    <td align="right">     2761.32</td>
    <td align="right">     3473.55</td>
    <td align="right">     2163.27</td>
    <td align="right">     1540.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     1951.95</td>
    <td align="right">       36.74</td>
    <td align="right">        6.31</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.96</td>
    <td align="right">     1691.09</td>
    <td align="right">      217.47</td>
    <td align="right">       74.85</td>
    <td align="right">      142.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.72</td>
    <td align="right">     1242.84</td>
    <td align="right">      655.53</td>
    <td align="right">      281.38</td>
    <td align="right">      374.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1320.09</td>
    <td align="right">      728.92</td>
    <td align="right">     1560.21</td>
    <td align="right">      809.92</td>
    <td align="right">      750.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1370.31</td>
    <td align="right">      376.21</td>
    <td align="right">     1517.27</td>
    <td align="right">      692.64</td>
    <td align="right">      824.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1634.69</td>
    <td align="right">      204.44</td>
    <td align="right">     1662.49</td>
    <td align="right">      710.57</td>
    <td align="right">      951.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1365.73</td>
    <td align="right">      222.96</td>
    <td align="right">     1390.39</td>
    <td align="right">      527.12</td>
    <td align="right">      863.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1046.23</td>
    <td align="right">      341.87</td>
    <td align="right">     1142.55</td>
    <td align="right">      484.59</td>
    <td align="right">      657.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      458.56</td>
    <td align="right">      651.23</td>
    <td align="right">      691.01</td>
    <td align="right">      289.58</td>
    <td align="right">      401.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       61.36</td>
    <td align="right">     1156.30</td>
    <td align="right">      269.61</td>
    <td align="right">       80.44</td>
    <td align="right">      189.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.97</td>
    <td align="right">     1943.50</td>
    <td align="right">      107.39</td>
    <td align="right">       38.49</td>
    <td align="right">       68.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2087.15</td>
    <td align="right">        9.65</td>
    <td align="right">        0.95</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      634.12</td>
    <td align="right">     1046.44</td>
    <td align="right">      773.69</td>
    <td align="right">      333.78</td>
    <td align="right">      439.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      204.44</td>
    <td align="right">        9.65</td>
    <td align="right">        0.95</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1634.69</td>
    <td align="right">     2087.15</td>
    <td align="right">     1662.49</td>
    <td align="right">      809.92</td>
    <td align="right">      951.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     3027.14</td>
    <td align="right">       40.09</td>
    <td align="right">        0.00</td>
    <td align="right">       40.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">     2762.21</td>
    <td align="right">      177.23</td>
    <td align="right">        0.00</td>
    <td align="right">      177.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.97</td>
    <td align="right">     2118.31</td>
    <td align="right">      474.02</td>
    <td align="right">        0.00</td>
    <td align="right">      474.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      217.41</td>
    <td align="right">     1184.74</td>
    <td align="right">      856.46</td>
    <td align="right">       17.70</td>
    <td align="right">      838.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      706.78</td>
    <td align="right">      508.97</td>
    <td align="right">     1310.19</td>
    <td align="right">      204.71</td>
    <td align="right">     1105.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1333.83</td>
    <td align="right">      230.01</td>
    <td align="right">     1712.10</td>
    <td align="right">      378.48</td>
    <td align="right">     1333.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1145.19</td>
    <td align="right">      283.46</td>
    <td align="right">     1436.46</td>
    <td align="right">      231.03</td>
    <td align="right">     1205.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      556.03</td>
    <td align="right">      482.80</td>
    <td align="right">      917.20</td>
    <td align="right">       49.45</td>
    <td align="right">      867.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      115.36</td>
    <td align="right">     1022.59</td>
    <td align="right">      512.69</td>
    <td align="right">        0.45</td>
    <td align="right">      512.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.19</td>
    <td align="right">     1816.63</td>
    <td align="right">      249.50</td>
    <td align="right">        0.00</td>
    <td align="right">      249.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.10</td>
    <td align="right">       77.43</td>
    <td align="right">        0.00</td>
    <td align="right">       77.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     3194.01</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      343.29</td>
    <td align="right">     1630.84</td>
    <td align="right">      650.28</td>
    <td align="right">       73.81</td>
    <td align="right">      576.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      230.01</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1333.83</td>
    <td align="right">     3194.01</td>
    <td align="right">     1712.10</td>
    <td align="right">      378.48</td>
    <td align="right">     1333.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.09</td>
    <td align="right">     1961.42</td>
    <td align="right">       69.74</td>
    <td align="right">       21.48</td>
    <td align="right">       48.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      148.92</td>
    <td align="right">     1675.50</td>
    <td align="right">      388.03</td>
    <td align="right">      184.63</td>
    <td align="right">      203.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      789.91</td>
    <td align="right">     1254.09</td>
    <td align="right">     1111.14</td>
    <td align="right">      563.42</td>
    <td align="right">      547.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1201.28</td>
    <td align="right">      703.79</td>
    <td align="right">     1528.12</td>
    <td align="right">      774.46</td>
    <td align="right">      753.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2189.29</td>
    <td align="right">      362.86</td>
    <td align="right">     2223.21</td>
    <td align="right">     1254.78</td>
    <td align="right">      968.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2053.39</td>
    <td align="right">      178.27</td>
    <td align="right">     2043.45</td>
    <td align="right">      954.58</td>
    <td align="right">     1088.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2014.48</td>
    <td align="right">      203.49</td>
    <td align="right">     1941.47</td>
    <td align="right">      942.78</td>
    <td align="right">      998.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1506.25</td>
    <td align="right">      318.49</td>
    <td align="right">     1537.34</td>
    <td align="right">      749.48</td>
    <td align="right">      787.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      734.88</td>
    <td align="right">      626.76</td>
    <td align="right">      950.14</td>
    <td align="right">      416.66</td>
    <td align="right">      533.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      279.56</td>
    <td align="right">     1102.13</td>
    <td align="right">      500.91</td>
    <td align="right">      200.84</td>
    <td align="right">      300.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.17</td>
    <td align="right">     1945.58</td>
    <td align="right">      105.74</td>
    <td align="right">       36.38</td>
    <td align="right">       69.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2103.04</td>
    <td align="right">       15.03</td>
    <td align="right">        3.45</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      915.56</td>
    <td align="right">     1032.92</td>
    <td align="right">     1038.50</td>
    <td align="right">      510.84</td>
    <td align="right">      527.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      178.27</td>
    <td align="right">       15.03</td>
    <td align="right">        3.45</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2189.29</td>
    <td align="right">     2103.04</td>
    <td align="right">     2223.21</td>
    <td align="right">     1254.78</td>
    <td align="right">     1088.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      266.65</td>
    <td align="right">     2719.36</td>
    <td align="right">      484.53</td>
    <td align="right">      320.43</td>
    <td align="right">      164.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1338.47</td>
    <td align="right">     2221.44</td>
    <td align="right">     1666.49</td>
    <td align="right">     1162.67</td>
    <td align="right">      503.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2562.44</td>
    <td align="right">     1760.84</td>
    <td align="right">     2854.63</td>
    <td align="right">     1938.90</td>
    <td align="right">      915.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3329.81</td>
    <td align="right">     1170.98</td>
    <td align="right">     3473.69</td>
    <td align="right">     2163.36</td>
    <td align="right">     1310.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2665.95</td>
    <td align="right">      647.52</td>
    <td align="right">     2853.52</td>
    <td align="right">     1475.84</td>
    <td align="right">     1377.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2462.58</td>
    <td align="right">      346.92</td>
    <td align="right">     2602.13</td>
    <td align="right">     1061.58</td>
    <td align="right">     1540.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2481.78</td>
    <td align="right">      366.90</td>
    <td align="right">     2509.42</td>
    <td align="right">     1089.60</td>
    <td align="right">     1419.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2647.80</td>
    <td align="right">      536.97</td>
    <td align="right">     2606.68</td>
    <td align="right">     1437.46</td>
    <td align="right">     1169.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1983.87</td>
    <td align="right">      955.74</td>
    <td align="right">     2111.55</td>
    <td align="right">     1274.26</td>
    <td align="right">      837.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1276.73</td>
    <td align="right">     1511.99</td>
    <td align="right">     1523.94</td>
    <td align="right">      969.92</td>
    <td align="right">      554.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      513.35</td>
    <td align="right">     2580.26</td>
    <td align="right">      818.83</td>
    <td align="right">      573.62</td>
    <td align="right">      245.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.57</td>
    <td align="right">     3035.33</td>
    <td align="right">      145.41</td>
    <td align="right">      102.84</td>
    <td align="right">       42.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1796.90</td>
    <td align="right">     1484.28</td>
    <td align="right">     1970.33</td>
    <td align="right">     1129.11</td>
    <td align="right">      841.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.57</td>
    <td align="right">      346.92</td>
    <td align="right">      145.41</td>
    <td align="right">      102.84</td>
    <td align="right">       42.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3329.81</td>
    <td align="right">     3035.33</td>
    <td align="right">     3473.69</td>
    <td align="right">     2163.36</td>
    <td align="right">     1540.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     1999.34</td>
    <td align="right">       36.74</td>
    <td align="right">        6.31</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.26</td>
    <td align="right">     1747.55</td>
    <td align="right">      217.47</td>
    <td align="right">       74.85</td>
    <td align="right">      142.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      281.96</td>
    <td align="right">     1294.14</td>
    <td align="right">      655.53</td>
    <td align="right">      281.38</td>
    <td align="right">      374.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1291.34</td>
    <td align="right">      755.41</td>
    <td align="right">     1560.23</td>
    <td align="right">      809.94</td>
    <td align="right">      750.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1343.54</td>
    <td align="right">      395.04</td>
    <td align="right">     1517.29</td>
    <td align="right">      692.65</td>
    <td align="right">      824.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1616.04</td>
    <td align="right">      213.86</td>
    <td align="right">     1662.51</td>
    <td align="right">      710.58</td>
    <td align="right">      951.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1352.66</td>
    <td align="right">      229.75</td>
    <td align="right">     1390.41</td>
    <td align="right">      527.13</td>
    <td align="right">      863.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1039.77</td>
    <td align="right">      342.36</td>
    <td align="right">     1142.56</td>
    <td align="right">      484.60</td>
    <td align="right">      657.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      455.04</td>
    <td align="right">      649.86</td>
    <td align="right">      691.02</td>
    <td align="right">      289.58</td>
    <td align="right">      401.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       60.17</td>
    <td align="right">     1152.29</td>
    <td align="right">      269.61</td>
    <td align="right">       80.45</td>
    <td align="right">      189.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.91</td>
    <td align="right">     1946.10</td>
    <td align="right">      107.39</td>
    <td align="right">       38.49</td>
    <td align="right">       68.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2118.29</td>
    <td align="right">        9.65</td>
    <td align="right">        0.95</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      624.68</td>
    <td align="right">     1066.73</td>
    <td align="right">      773.70</td>
    <td align="right">      333.78</td>
    <td align="right">      439.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      213.86</td>
    <td align="right">        9.65</td>
    <td align="right">        0.95</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1616.04</td>
    <td align="right">     2118.29</td>
    <td align="right">     1662.51</td>
    <td align="right">      809.94</td>
    <td align="right">      951.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.788166E+10</td>
    <td align="right">0.107387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.107387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.647767E+10</td>
    <td align="right">0.428762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.428762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50687464.26</td>
    <td align="right">0.545142E+10</td>
    <td align="right">0.126962E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126962E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.595828E+09</td>
    <td align="right">0.291292E+10</td>
    <td align="right">0.221994E+10</td>
    <td align="right"> 45881459.08</td>
    <td align="right">0.217406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193404E+10</td>
    <td align="right">0.131473E+10</td>
    <td align="right">0.350923E+10</td>
    <td align="right">0.548292E+09</td>
    <td align="right">0.296093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347016E+10</td>
    <td align="right">0.579786E+09</td>
    <td align="right">0.443776E+10</td>
    <td align="right">0.981028E+09</td>
    <td align="right">0.345673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.307863E+10</td>
    <td align="right">0.738572E+09</td>
    <td align="right">0.384741E+10</td>
    <td align="right">0.618789E+09</td>
    <td align="right">0.322862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150912E+10</td>
    <td align="right">0.124182E+10</td>
    <td align="right">0.245662E+10</td>
    <td align="right">0.132452E+09</td>
    <td align="right">0.232416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.324462E+09</td>
    <td align="right">0.248719E+10</td>
    <td align="right">0.132890E+10</td>
    <td align="right">  1165376.44</td>
    <td align="right">0.132774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 21428144.08</td>
    <td align="right">0.460753E+10</td>
    <td align="right">0.668271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.668271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.754593E+10</td>
    <td align="right">0.200698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.200698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.828968E+10</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109844E+11</td>
    <td align="right">0.495289E+11</td>
    <td align="right">0.205072E+11</td>
    <td align="right">0.232761E+10</td>
    <td align="right">0.181796E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.579786E+09</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347016E+10</td>
    <td align="right">0.828968E+10</td>
    <td align="right">0.443776E+10</td>
    <td align="right">0.981028E+09</td>
    <td align="right">0.345673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5862795.84</td>
    <td align="right">0.512359E+10</td>
    <td align="right">0.186781E+09</td>
    <td align="right"> 57540571.38</td>
    <td align="right">0.129240E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.370723E+09</td>
    <td align="right">0.393550E+10</td>
    <td align="right">0.938731E+09</td>
    <td align="right">0.446668E+09</td>
    <td align="right">0.492063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215125E+10</td>
    <td align="right">0.322731E+10</td>
    <td align="right">0.297608E+10</td>
    <td align="right">0.150906E+10</td>
    <td align="right">0.146702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.315464E+10</td>
    <td align="right">0.174286E+10</td>
    <td align="right">0.396090E+10</td>
    <td align="right">0.200741E+10</td>
    <td align="right">0.195349E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.588909E+10</td>
    <td align="right">0.943732E+09</td>
    <td align="right">0.595464E+10</td>
    <td align="right">0.336080E+10</td>
    <td align="right">0.259384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.533474E+10</td>
    <td align="right">0.450949E+09</td>
    <td align="right">0.529662E+10</td>
    <td align="right">0.247426E+10</td>
    <td align="right">0.282236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.540713E+10</td>
    <td align="right">0.532139E+09</td>
    <td align="right">0.520004E+10</td>
    <td align="right">0.252515E+10</td>
    <td align="right">0.267489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.405231E+10</td>
    <td align="right">0.825957E+09</td>
    <td align="right">0.411762E+10</td>
    <td align="right">0.200741E+10</td>
    <td align="right">0.211021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.193680E+10</td>
    <td align="right">0.153735E+10</td>
    <td align="right">0.246277E+10</td>
    <td align="right">0.107998E+10</td>
    <td align="right">0.138278E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.773435E+09</td>
    <td align="right">0.279457E+10</td>
    <td align="right">0.134165E+10</td>
    <td align="right">0.537932E+09</td>
    <td align="right">0.803719E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9012340.50</td>
    <td align="right">0.488265E+10</td>
    <td align="right">0.274076E+09</td>
    <td align="right"> 94308882.25</td>
    <td align="right">0.179767E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.548304E+10</td>
    <td align="right"> 40265794.68</td>
    <td align="right">  9236952.06</td>
    <td align="right"> 31028842.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.290850E+11</td>
    <td align="right">0.314796E+11</td>
    <td align="right">0.327502E+11</td>
    <td align="right">0.161098E+11</td>
    <td align="right">0.166404E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.450949E+09</td>
    <td align="right"> 40265794.68</td>
    <td align="right">  9236952.06</td>
    <td align="right"> 31028842.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.588909E+10</td>
    <td align="right">0.548304E+10</td>
    <td align="right">0.595464E+10</td>
    <td align="right">0.336080E+10</td>
    <td align="right">0.282236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.729447E+09</td>
    <td align="right">0.707954E+10</td>
    <td align="right">0.129776E+10</td>
    <td align="right">0.858238E+09</td>
    <td align="right">0.439523E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.328185E+10</td>
    <td align="right">0.519446E+10</td>
    <td align="right">0.403158E+10</td>
    <td align="right">0.281274E+10</td>
    <td align="right">0.121884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.691629E+10</td>
    <td align="right">0.453221E+10</td>
    <td align="right">0.764583E+10</td>
    <td align="right">0.519314E+10</td>
    <td align="right">0.245269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.866922E+10</td>
    <td align="right">0.290347E+10</td>
    <td align="right">0.900380E+10</td>
    <td align="right">0.560742E+10</td>
    <td align="right">0.339638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.715639E+10</td>
    <td align="right">0.167082E+10</td>
    <td align="right">0.764286E+10</td>
    <td align="right">0.395289E+10</td>
    <td align="right">0.368997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.638590E+10</td>
    <td align="right">0.873734E+09</td>
    <td align="right">0.674471E+10</td>
    <td align="right">0.275162E+10</td>
    <td align="right">0.399310E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.664986E+10</td>
    <td align="right">0.955545E+09</td>
    <td align="right">0.672122E+10</td>
    <td align="right">0.291838E+10</td>
    <td align="right">0.380283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.710137E+10</td>
    <td align="right">0.138791E+10</td>
    <td align="right">0.698174E+10</td>
    <td align="right">0.385010E+10</td>
    <td align="right">0.313164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.517920E+10</td>
    <td align="right">0.235103E+10</td>
    <td align="right">0.547314E+10</td>
    <td align="right">0.330287E+10</td>
    <td align="right">0.217027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.347558E+10</td>
    <td align="right">0.383750E+10</td>
    <td align="right">0.408171E+10</td>
    <td align="right">0.259783E+10</td>
    <td align="right">0.148388E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136061E+10</td>
    <td align="right">0.644731E+10</td>
    <td align="right">0.212241E+10</td>
    <td align="right">0.148682E+10</td>
    <td align="right">0.635584E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 68317372.97</td>
    <td align="right">0.787115E+10</td>
    <td align="right">0.389472E+09</td>
    <td align="right">0.275441E+09</td>
    <td align="right">0.114031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.569740E+11</td>
    <td align="right">0.451047E+11</td>
    <td align="right">0.621362E+11</td>
    <td align="right">0.356075E+11</td>
    <td align="right">0.265287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 68317372.97</td>
    <td align="right">0.873734E+09</td>
    <td align="right">0.389472E+09</td>
    <td align="right">0.275441E+09</td>
    <td align="right">0.114031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.866922E+10</td>
    <td align="right">0.787115E+10</td>
    <td align="right">0.900380E+10</td>
    <td align="right">0.560742E+10</td>
    <td align="right">0.399310E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.519908E+10</td>
    <td align="right"> 98408502.16</td>
    <td align="right"> 16906470.54</td>
    <td align="right"> 81502031.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 51074519.38</td>
    <td align="right">0.409293E+10</td>
    <td align="right">0.526108E+09</td>
    <td align="right">0.181084E+09</td>
    <td align="right">0.345024E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.769226E+09</td>
    <td align="right">0.332569E+10</td>
    <td align="right">0.175578E+10</td>
    <td align="right">0.753649E+09</td>
    <td align="right">0.100213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.337246E+10</td>
    <td align="right">0.186403E+10</td>
    <td align="right">0.404411E+10</td>
    <td align="right">0.209936E+10</td>
    <td align="right">0.194476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.361085E+10</td>
    <td align="right">0.101619E+10</td>
    <td align="right">0.406392E+10</td>
    <td align="right">0.185520E+10</td>
    <td align="right">0.220871E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.419047E+10</td>
    <td align="right">0.537345E+09</td>
    <td align="right">0.430923E+10</td>
    <td align="right">0.184182E+10</td>
    <td align="right">0.246742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.362478E+10</td>
    <td align="right">0.597190E+09</td>
    <td align="right">0.372407E+10</td>
    <td align="right">0.141185E+10</td>
    <td align="right">0.231221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.279259E+10</td>
    <td align="right">0.882207E+09</td>
    <td align="right">0.306024E+10</td>
    <td align="right">0.129795E+10</td>
    <td align="right">0.176230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120007E+10</td>
    <td align="right">0.158712E+10</td>
    <td align="right">0.179113E+10</td>
    <td align="right">0.750596E+09</td>
    <td align="right">0.104053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172637E+09</td>
    <td align="right">0.292391E+10</td>
    <td align="right">0.722132E+09</td>
    <td align="right">0.215465E+09</td>
    <td align="right">0.506666E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 13756706.91</td>
    <td align="right">0.486713E+10</td>
    <td align="right">0.278366E+09</td>
    <td align="right"> 99775028.46</td>
    <td align="right">0.178591E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.549364E+10</td>
    <td align="right"> 25834814.08</td>
    <td align="right">  2547558.73</td>
    <td align="right"> 23287255.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197979E+11</td>
    <td align="right">0.323865E+11</td>
    <td align="right">0.243993E+11</td>
    <td align="right">0.105262E+11</td>
    <td align="right">0.138731E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.537345E+09</td>
    <td align="right"> 25834814.08</td>
    <td align="right">  2547558.73</td>
    <td align="right"> 23287255.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.419047E+10</td>
    <td align="right">0.549364E+10</td>
    <td align="right">0.430923E+10</td>
    <td align="right">0.209936E+10</td>
    <td align="right">0.246742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.794595E+10</td>
    <td align="right">0.107384E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.107384E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.648324E+10</td>
    <td align="right">0.428753E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.428753E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 56884233.32</td>
    <td align="right">0.544047E+10</td>
    <td align="right">0.126959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.668529E+09</td>
    <td align="right">0.285257E+10</td>
    <td align="right">0.221989E+10</td>
    <td align="right"> 45880110.49</td>
    <td align="right">0.217401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205922E+10</td>
    <td align="right">0.125491E+10</td>
    <td align="right">0.350915E+10</td>
    <td align="right">0.548276E+09</td>
    <td align="right">0.296087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.356899E+10</td>
    <td align="right">0.553432E+09</td>
    <td align="right">0.443766E+10</td>
    <td align="right">0.980999E+09</td>
    <td align="right">0.345666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.313686E+10</td>
    <td align="right">0.722496E+09</td>
    <td align="right">0.384732E+10</td>
    <td align="right">0.618771E+09</td>
    <td align="right">0.322855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.152363E+10</td>
    <td align="right">0.126231E+10</td>
    <td align="right">0.245656E+10</td>
    <td align="right">0.132449E+09</td>
    <td align="right">0.232411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.313483E+09</td>
    <td align="right">0.261966E+10</td>
    <td align="right">0.132887E+10</td>
    <td align="right">  1165342.18</td>
    <td align="right">0.132771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 16088550.62</td>
    <td align="right">0.487452E+10</td>
    <td align="right">0.668255E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.668255E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.781618E+10</td>
    <td align="right">0.200694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.200694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.847066E+10</td>
    <td align="right"> 32574748.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 32574748.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113437E+11</td>
    <td align="right">0.502964E+11</td>
    <td align="right">0.205067E+11</td>
    <td align="right">0.232754E+10</td>
    <td align="right">0.181792E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.553432E+09</td>
    <td align="right"> 32574748.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 32574748.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.356899E+10</td>
    <td align="right">0.847066E+10</td>
    <td align="right">0.443766E+10</td>
    <td align="right">0.980999E+09</td>
    <td align="right">0.345666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5770816.84</td>
    <td align="right">0.515257E+10</td>
    <td align="right">0.186778E+09</td>
    <td align="right"> 57539445.81</td>
    <td align="right">0.129238E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.371332E+09</td>
    <td align="right">0.393743E+10</td>
    <td align="right">0.938715E+09</td>
    <td align="right">0.446659E+09</td>
    <td align="right">0.492055E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216726E+10</td>
    <td align="right">0.324164E+10</td>
    <td align="right">0.297603E+10</td>
    <td align="right">0.150903E+10</td>
    <td align="right">0.146700E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319076E+10</td>
    <td align="right">0.175166E+10</td>
    <td align="right">0.396083E+10</td>
    <td align="right">0.200737E+10</td>
    <td align="right">0.195346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.593161E+10</td>
    <td align="right">0.947394E+09</td>
    <td align="right">0.595454E+10</td>
    <td align="right">0.336073E+10</td>
    <td align="right">0.259380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.537712E+10</td>
    <td align="right">0.446455E+09</td>
    <td align="right">0.529654E+10</td>
    <td align="right">0.247421E+10</td>
    <td align="right">0.282233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.543126E+10</td>
    <td align="right">0.538971E+09</td>
    <td align="right">0.519996E+10</td>
    <td align="right">0.252510E+10</td>
    <td align="right">0.267485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.405707E+10</td>
    <td align="right">0.857769E+09</td>
    <td align="right">0.411755E+10</td>
    <td align="right">0.200737E+10</td>
    <td align="right">0.211018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191843E+10</td>
    <td align="right">0.163554E+10</td>
    <td align="right">0.246272E+10</td>
    <td align="right">0.107996E+10</td>
    <td align="right">0.138276E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.753769E+09</td>
    <td align="right">0.297492E+10</td>
    <td align="right">0.134163E+10</td>
    <td align="right">0.537921E+09</td>
    <td align="right">0.803706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  8348615.08</td>
    <td align="right">0.505063E+10</td>
    <td align="right">0.274071E+09</td>
    <td align="right"> 94307037.45</td>
    <td align="right">0.179764E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.558005E+10</td>
    <td align="right"> 40265109.39</td>
    <td align="right">  9236771.37</td>
    <td align="right"> 31028338.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.292127E+11</td>
    <td align="right">0.321150E+11</td>
    <td align="right">0.327496E+11</td>
    <td align="right">0.161095E+11</td>
    <td align="right">0.166402E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.446455E+09</td>
    <td align="right"> 40265109.39</td>
    <td align="right">  9236771.37</td>
    <td align="right"> 31028338.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.593161E+10</td>
    <td align="right">0.558005E+10</td>
    <td align="right">0.595454E+10</td>
    <td align="right">0.336073E+10</td>
    <td align="right">0.282233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.781044E+09</td>
    <td align="right">0.662621E+10</td>
    <td align="right">0.129771E+10</td>
    <td align="right">0.858203E+09</td>
    <td align="right">0.439505E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.339109E+10</td>
    <td align="right">0.497179E+10</td>
    <td align="right">0.403141E+10</td>
    <td align="right">0.281262E+10</td>
    <td align="right">0.121879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.709154E+10</td>
    <td align="right">0.441945E+10</td>
    <td align="right">0.764553E+10</td>
    <td align="right">0.519292E+10</td>
    <td align="right">0.245260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.878097E+10</td>
    <td align="right">0.293141E+10</td>
    <td align="right">0.900345E+10</td>
    <td align="right">0.560718E+10</td>
    <td align="right">0.339627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.726487E+10</td>
    <td align="right">0.165290E+10</td>
    <td align="right">0.764258E+10</td>
    <td align="right">0.395272E+10</td>
    <td align="right">0.368986E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.646986E+10</td>
    <td align="right">0.858383E+09</td>
    <td align="right">0.674447E+10</td>
    <td align="right">0.275150E+10</td>
    <td align="right">0.399297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.670474E+10</td>
    <td align="right">0.962168E+09</td>
    <td align="right">0.672097E+10</td>
    <td align="right">0.291826E+10</td>
    <td align="right">0.380271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.713645E+10</td>
    <td align="right">0.144352E+10</td>
    <td align="right">0.698148E+10</td>
    <td align="right">0.384994E+10</td>
    <td align="right">0.313154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.520093E+10</td>
    <td align="right">0.245882E+10</td>
    <td align="right">0.547293E+10</td>
    <td align="right">0.330274E+10</td>
    <td align="right">0.217019E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.348794E+10</td>
    <td align="right">0.397124E+10</td>
    <td align="right">0.408155E+10</td>
    <td align="right">0.259772E+10</td>
    <td align="right">0.148383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141932E+10</td>
    <td align="right">0.627229E+10</td>
    <td align="right">0.212232E+10</td>
    <td align="right">0.148676E+10</td>
    <td align="right">0.635560E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 90003614.55</td>
    <td align="right">0.739591E+10</td>
    <td align="right">0.389456E+09</td>
    <td align="right">0.275430E+09</td>
    <td align="right">0.114026E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.578188E+11</td>
    <td align="right">0.439641E+11</td>
    <td align="right">0.621339E+11</td>
    <td align="right">0.356060E+11</td>
    <td align="right">0.265278E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 90003614.55</td>
    <td align="right">0.858383E+09</td>
    <td align="right">0.389456E+09</td>
    <td align="right">0.275430E+09</td>
    <td align="right">0.114026E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.878097E+10</td>
    <td align="right">0.739591E+10</td>
    <td align="right">0.900345E+10</td>
    <td align="right">0.560718E+10</td>
    <td align="right">0.399297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.522812E+10</td>
    <td align="right"> 98407228.94</td>
    <td align="right"> 16906192.57</td>
    <td align="right"> 81501036.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53121446.59</td>
    <td align="right">0.409108E+10</td>
    <td align="right">0.526101E+09</td>
    <td align="right">0.181081E+09</td>
    <td align="right">0.345020E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.789372E+09</td>
    <td align="right">0.332883E+10</td>
    <td align="right">0.175576E+10</td>
    <td align="right">0.753637E+09</td>
    <td align="right">0.100212E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342167E+10</td>
    <td align="right">0.188936E+10</td>
    <td align="right">0.404406E+10</td>
    <td align="right">0.209932E+10</td>
    <td align="right">0.194473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367023E+10</td>
    <td align="right">0.100764E+10</td>
    <td align="right">0.406386E+10</td>
    <td align="right">0.185517E+10</td>
    <td align="right">0.220869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423712E+10</td>
    <td align="right">0.529901E+09</td>
    <td align="right">0.430918E+10</td>
    <td align="right">0.184179E+10</td>
    <td align="right">0.246739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.365796E+10</td>
    <td align="right">0.597180E+09</td>
    <td align="right">0.372402E+10</td>
    <td align="right">0.141183E+10</td>
    <td align="right">0.231219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280223E+10</td>
    <td align="right">0.915671E+09</td>
    <td align="right">0.306020E+10</td>
    <td align="right">0.129793E+10</td>
    <td align="right">0.176228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118859E+10</td>
    <td align="right">0.168799E+10</td>
    <td align="right">0.179110E+10</td>
    <td align="right">0.750583E+09</td>
    <td align="right">0.104052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164340E+09</td>
    <td align="right">0.309702E+10</td>
    <td align="right">0.722122E+09</td>
    <td align="right">0.215462E+09</td>
    <td align="right">0.506661E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12892284.37</td>
    <td align="right">0.503754E+10</td>
    <td align="right">0.278362E+09</td>
    <td align="right"> 99773388.00</td>
    <td align="right">0.178589E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.559022E+10</td>
    <td align="right"> 25834478.46</td>
    <td align="right">  2547516.85</td>
    <td align="right"> 23286961.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199975E+11</td>
    <td align="right">0.330006E+11</td>
    <td align="right">0.243990E+11</td>
    <td align="right">0.105260E+11</td>
    <td align="right">0.138730E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.529901E+09</td>
    <td align="right"> 25834478.46</td>
    <td align="right">  2547516.85</td>
    <td align="right"> 23286961.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.423712E+10</td>
    <td align="right">0.559022E+10</td>
    <td align="right">0.430918E+10</td>
    <td align="right">0.209932E+10</td>
    <td align="right">0.246739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.810789E+10</td>
    <td align="right">0.107387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.107387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.668233E+10</td>
    <td align="right">0.428762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.428762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 42769376.55</td>
    <td align="right">0.567368E+10</td>
    <td align="right">0.126962E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126962E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.563537E+09</td>
    <td align="right">0.307083E+10</td>
    <td align="right">0.221994E+10</td>
    <td align="right"> 45881459.08</td>
    <td align="right">0.217406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189304E+10</td>
    <td align="right">0.136323E+10</td>
    <td align="right">0.350923E+10</td>
    <td align="right">0.548292E+09</td>
    <td align="right">0.296093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.345729E+10</td>
    <td align="right">0.596185E+09</td>
    <td align="right">0.443776E+10</td>
    <td align="right">0.981028E+09</td>
    <td align="right">0.345673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.306728E+10</td>
    <td align="right">0.759226E+09</td>
    <td align="right">0.384741E+10</td>
    <td align="right">0.618789E+09</td>
    <td align="right">0.322862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148926E+10</td>
    <td align="right">0.129313E+10</td>
    <td align="right">0.245662E+10</td>
    <td align="right">0.132452E+09</td>
    <td align="right">0.232416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299025E+09</td>
    <td align="right">0.265056E+10</td>
    <td align="right">0.132890E+10</td>
    <td align="right">  1165376.44</td>
    <td align="right">0.132774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 13906350.78</td>
    <td align="right">0.486565E+10</td>
    <td align="right">0.668271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.668271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.781256E+10</td>
    <td align="right">0.200698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.200698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.855485E+10</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108261E+11</td>
    <td align="right">0.514301E+11</td>
    <td align="right">0.205072E+11</td>
    <td align="right">0.232761E+10</td>
    <td align="right">0.181796E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.596185E+09</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.345729E+10</td>
    <td align="right">0.855485E+10</td>
    <td align="right">0.443776E+10</td>
    <td align="right">0.981028E+09</td>
    <td align="right">0.345673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5590329.58</td>
    <td align="right">0.525346E+10</td>
    <td align="right">0.186781E+09</td>
    <td align="right"> 57540571.38</td>
    <td align="right">0.129240E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.360279E+09</td>
    <td align="right">0.405336E+10</td>
    <td align="right">0.938731E+09</td>
    <td align="right">0.446668E+09</td>
    <td align="right">0.492063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211569E+10</td>
    <td align="right">0.335897E+10</td>
    <td align="right">0.297608E+10</td>
    <td align="right">0.150906E+10</td>
    <td align="right">0.146702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.311373E+10</td>
    <td align="right">0.182423E+10</td>
    <td align="right">0.396090E+10</td>
    <td align="right">0.200741E+10</td>
    <td align="right">0.195349E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.586380E+10</td>
    <td align="right">0.971872E+09</td>
    <td align="right">0.595464E+10</td>
    <td align="right">0.336080E+10</td>
    <td align="right">0.259384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.532238E+10</td>
    <td align="right">0.462079E+09</td>
    <td align="right">0.529662E+10</td>
    <td align="right">0.247426E+10</td>
    <td align="right">0.282236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539558E+10</td>
    <td align="right">0.545026E+09</td>
    <td align="right">0.520004E+10</td>
    <td align="right">0.252515E+10</td>
    <td align="right">0.267489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.403435E+10</td>
    <td align="right">0.853031E+09</td>
    <td align="right">0.411762E+10</td>
    <td align="right">0.200741E+10</td>
    <td align="right">0.211021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190481E+10</td>
    <td align="right">0.162455E+10</td>
    <td align="right">0.246277E+10</td>
    <td align="right">0.107998E+10</td>
    <td align="right">0.138278E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.748769E+09</td>
    <td align="right">0.295195E+10</td>
    <td align="right">0.134165E+10</td>
    <td align="right">0.537932E+09</td>
    <td align="right">0.803719E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  8213052.42</td>
    <td align="right">0.504294E+10</td>
    <td align="right">0.274076E+09</td>
    <td align="right"> 94308882.25</td>
    <td align="right">0.179767E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.563278E+10</td>
    <td align="right"> 40265794.68</td>
    <td align="right">  9236952.06</td>
    <td align="right"> 31028842.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288732E+11</td>
    <td align="right">0.325742E+11</td>
    <td align="right">0.327502E+11</td>
    <td align="right">0.161098E+11</td>
    <td align="right">0.166404E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.462079E+09</td>
    <td align="right"> 40265794.68</td>
    <td align="right">  9236952.06</td>
    <td align="right"> 31028842.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.586380E+10</td>
    <td align="right">0.563278E+10</td>
    <td align="right">0.595464E+10</td>
    <td align="right">0.336080E+10</td>
    <td align="right">0.282236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.714184E+09</td>
    <td align="right">0.728354E+10</td>
    <td align="right">0.129776E+10</td>
    <td align="right">0.858238E+09</td>
    <td align="right">0.439523E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.323802E+10</td>
    <td align="right">0.537411E+10</td>
    <td align="right">0.403158E+10</td>
    <td align="right">0.281274E+10</td>
    <td align="right">0.121884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.686325E+10</td>
    <td align="right">0.471624E+10</td>
    <td align="right">0.764583E+10</td>
    <td align="right">0.519314E+10</td>
    <td align="right">0.245269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.863086E+10</td>
    <td align="right">0.303517E+10</td>
    <td align="right">0.900380E+10</td>
    <td align="right">0.560742E+10</td>
    <td align="right">0.339638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.714047E+10</td>
    <td align="right">0.173433E+10</td>
    <td align="right">0.764286E+10</td>
    <td align="right">0.395289E+10</td>
    <td align="right">0.368997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.638301E+10</td>
    <td align="right">0.899228E+09</td>
    <td align="right">0.674471E+10</td>
    <td align="right">0.275162E+10</td>
    <td align="right">0.399310E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.664721E+10</td>
    <td align="right">0.982709E+09</td>
    <td align="right">0.672122E+10</td>
    <td align="right">0.291838E+10</td>
    <td align="right">0.380283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.709188E+10</td>
    <td align="right">0.143821E+10</td>
    <td align="right">0.698174E+10</td>
    <td align="right">0.385010E+10</td>
    <td align="right">0.313164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.514218E+10</td>
    <td align="right">0.247729E+10</td>
    <td align="right">0.547314E+10</td>
    <td align="right">0.330287E+10</td>
    <td align="right">0.217027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.341959E+10</td>
    <td align="right">0.404971E+10</td>
    <td align="right">0.408171E+10</td>
    <td align="right">0.259783E+10</td>
    <td align="right">0.148388E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133061E+10</td>
    <td align="right">0.668802E+10</td>
    <td align="right">0.212241E+10</td>
    <td align="right">0.148682E+10</td>
    <td align="right">0.635584E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 65809720.62</td>
    <td align="right">0.812984E+10</td>
    <td align="right">0.389472E+09</td>
    <td align="right">0.275441E+09</td>
    <td align="right">0.114031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.566671E+11</td>
    <td align="right">0.468084E+11</td>
    <td align="right">0.621362E+11</td>
    <td align="right">0.356075E+11</td>
    <td align="right">0.265287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 65809720.62</td>
    <td align="right">0.899228E+09</td>
    <td align="right">0.389472E+09</td>
    <td align="right">0.275441E+09</td>
    <td align="right">0.114031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.863086E+10</td>
    <td align="right">0.812984E+10</td>
    <td align="right">0.900380E+10</td>
    <td align="right">0.560742E+10</td>
    <td align="right">0.399310E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.535503E+10</td>
    <td align="right"> 98408502.16</td>
    <td align="right"> 16906470.54</td>
    <td align="right"> 81502031.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 49005382.37</td>
    <td align="right">0.422767E+10</td>
    <td align="right">0.526108E+09</td>
    <td align="right">0.181084E+09</td>
    <td align="right">0.345024E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.755204E+09</td>
    <td align="right">0.346624E+10</td>
    <td align="right">0.175578E+10</td>
    <td align="right">0.753649E+09</td>
    <td align="right">0.100213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.334714E+10</td>
    <td align="right">0.195802E+10</td>
    <td align="right">0.404411E+10</td>
    <td align="right">0.209936E+10</td>
    <td align="right">0.194476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.359853E+10</td>
    <td align="right">0.105808E+10</td>
    <td align="right">0.406392E+10</td>
    <td align="right">0.185520E+10</td>
    <td align="right">0.220871E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.418877E+10</td>
    <td align="right">0.554335E+09</td>
    <td align="right">0.430923E+10</td>
    <td align="right">0.184182E+10</td>
    <td align="right">0.246742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.362297E+10</td>
    <td align="right">0.615371E+09</td>
    <td align="right">0.372407E+10</td>
    <td align="right">0.141185E+10</td>
    <td align="right">0.231221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.278491E+10</td>
    <td align="right">0.916979E+09</td>
    <td align="right">0.306024E+10</td>
    <td align="right">0.129795E+10</td>
    <td align="right">0.176230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117946E+10</td>
    <td align="right">0.168445E+10</td>
    <td align="right">0.179113E+10</td>
    <td align="right">0.750596E+09</td>
    <td align="right">0.104053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161161E+09</td>
    <td align="right">0.308629E+10</td>
    <td align="right">0.722132E+09</td>
    <td align="right">0.215465E+09</td>
    <td align="right">0.506666E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12717485.48</td>
    <td align="right">0.504429E+10</td>
    <td align="right">0.278366E+09</td>
    <td align="right"> 99775028.46</td>
    <td align="right">0.178591E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.567362E+10</td>
    <td align="right"> 25834814.08</td>
    <td align="right">  2547558.73</td>
    <td align="right"> 23287255.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.196999E+11</td>
    <td align="right">0.336404E+11</td>
    <td align="right">0.243993E+11</td>
    <td align="right">0.105262E+11</td>
    <td align="right">0.138731E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.554335E+09</td>
    <td align="right"> 25834814.08</td>
    <td align="right">  2547558.73</td>
    <td align="right"> 23287255.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.418877E+10</td>
    <td align="right">0.567362E+10</td>
    <td align="right">0.430923E+10</td>
    <td align="right">0.209936E+10</td>
    <td align="right">0.246742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -17.6</td>
    <td align="right">       -17.9</td>
    <td align="right">       -19.9</td>
    <td align="right">        1.62</td>
    <td align="right">       -32.2</td>
    <td align="right">        4.20</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.0</td>
    <td align="right">       -18.9</td>
    <td align="right">        1.58</td>
    <td align="right">       -31.2</td>
    <td align="right">       17.68</td>
    <td align="right">       68.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -10.3</td>
    <td align="right">       -11.5</td>
    <td align="right">       -17.1</td>
    <td align="right">        2.46</td>
    <td align="right">       -25.4</td>
    <td align="right">       47.11</td>
    <td align="right">      147.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.73</td>
    <td align="right">        -2.6</td>
    <td align="right">        -8.8</td>
    <td align="right">        3.74</td>
    <td align="right">       -14.2</td>
    <td align="right">       75.81</td>
    <td align="right">      230.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.60</td>
    <td align="right">        5.24</td>
    <td align="right">        -1.5</td>
    <td align="right">        3.99</td>
    <td align="right">        -2.1</td>
    <td align="right">       92.54</td>
    <td align="right">      252.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.96</td>
    <td align="right">       10.87</td>
    <td align="right">        6.41</td>
    <td align="right">        3.45</td>
    <td align="right">        5.65</td>
    <td align="right">      116.77</td>
    <td align="right">      222.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.86</td>
    <td align="right">       12.84</td>
    <td align="right">        9.90</td>
    <td align="right">        2.85</td>
    <td align="right">        7.58</td>
    <td align="right">      107.92</td>
    <td align="right">      197.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.24</td>
    <td align="right">       10.69</td>
    <td align="right">        7.59</td>
    <td align="right">        2.94</td>
    <td align="right">        4.33</td>
    <td align="right">       81.01</td>
    <td align="right">      176.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.72</td>
    <td align="right">        4.46</td>
    <td align="right">        1.76</td>
    <td align="right">        2.11</td>
    <td align="right">        -4.1</td>
    <td align="right">       51.38</td>
    <td align="right">      110.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.4</td>
    <td align="right">        -7.1</td>
    <td align="right">        2.79</td>
    <td align="right">       -14.3</td>
    <td align="right">       26.50</td>
    <td align="right">       62.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -17.6</td>
    <td align="right">       -18.1</td>
    <td align="right">       -20.3</td>
    <td align="right">        0.70</td>
    <td align="right">       -32.8</td>
    <td align="right">        8.03</td>
    <td align="right">       31.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -19.3</td>
    <td align="right">       -19.6</td>
    <td align="right">       -21.9</td>
    <td align="right">        1.25</td>
    <td align="right">       -33.6</td>
    <td align="right">        1.27</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        -1.4</td>
    <td align="right">        -3.8</td>
    <td align="right">        -7.4</td>
    <td align="right">        2.46</td>
    <td align="right">       -14.3</td>
    <td align="right">       52.69</td>
    <td align="right">      127.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -19.3</td>
    <td align="right">       -19.6</td>
    <td align="right">       -21.9</td>
    <td align="right">        0.70</td>
    <td align="right">       -33.6</td>
    <td align="right">        1.27</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.86</td>
    <td align="right">       12.84</td>
    <td align="right">        9.90</td>
    <td align="right">        3.99</td>
    <td align="right">        7.58</td>
    <td align="right">      116.77</td>
    <td align="right">      252.99</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -1.1</td>
    <td align="right">21-JAN-20:00</td>
    <td align="right">        -2.6</td>
    <td align="right">        -5.6</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.80</td>
    <td align="right">08-FEB-15:09</td>
    <td align="right">        -0.5</td>
    <td align="right">        -6.5</td>
    <td align="right">        2.68</td>
    <td align="right">        -7.9</td>
    <td align="right">       21.67</td>
    <td align="right">       32.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.70</td>
    <td align="right">20-MAR-14:09</td>
    <td align="right">        2.58</td>
    <td align="right">        -3.5</td>
    <td align="right">        1.37</td>
    <td align="right">        -7.5</td>
    <td align="right">      138.33</td>
    <td align="right">      487.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.60</td>
    <td align="right">22-APR-13:00</td>
    <td align="right">        7.01</td>
    <td align="right">        -3.3</td>
    <td align="right">        4.10</td>
    <td align="right">        -0.8</td>
    <td align="right">      117.50</td>
    <td align="right">      760.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.20</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       10.76</td>
    <td align="right">        -1.1</td>
    <td align="right">        3.10</td>
    <td align="right">        7.75</td>
    <td align="right">      143.50</td>
    <td align="right">      516.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.30</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       17.27</td>
    <td align="right">       10.60</td>
    <td align="right">        6.20</td>
    <td align="right">       17.57</td>
    <td align="right">      223.50</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">29-JUL-16:19</td>
    <td align="right">       18.32</td>
    <td align="right">       11.70</td>
    <td align="right">        4.67</td>
    <td align="right">       18.87</td>
    <td align="right">      163.67</td>
    <td align="right">      322.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.60</td>
    <td align="right">11-AUG-15:00</td>
    <td align="right">       14.74</td>
    <td align="right">        6.70</td>
    <td align="right">        6.20</td>
    <td align="right">       12.22</td>
    <td align="right">       99.50</td>
    <td align="right">      604.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.20</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        2.64</td>
    <td align="right">       77.00</td>
    <td align="right">      480.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.90</td>
    <td align="right">01-OCT-14:00</td>
    <td align="right">        7.99</td>
    <td align="right">        1.70</td>
    <td align="right">        2.60</td>
    <td align="right">        1.58</td>
    <td align="right">       78.50</td>
    <td align="right">      227.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -3.9</td>
    <td align="right">18-NOV-03:00</td>
    <td align="right">        -5.5</td>
    <td align="right">        -8.9</td>
    <td align="right">        1.50</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.70</td>
    <td align="right">24-DEC-11:00</td>
    <td align="right">        -0.0</td>
    <td align="right">        -2.8</td>
    <td align="right">        2.60</td>
    <td align="right">        -8.8</td>
    <td align="right">       13.50</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -3.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.5</td>
    <td align="right">        -8.9</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.32</td>
    <td align="right">       11.70</td>
    <td align="right">        6.20</td>
    <td align="right">       18.87</td>
    <td align="right">      223.50</td>
    <td align="right">      760.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -38.3</td>
    <td align="right">12-JAN-05:00</td>
    <td align="right">       -38.4</td>
    <td align="right">       -40.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -60.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -36.1</td>
    <td align="right">27-FEB-04:00</td>
    <td align="right">       -36.2</td>
    <td align="right">       -39.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -58.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -28.9</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -29.1</td>
    <td align="right">       -34.0</td>
    <td align="right">        0.65</td>
    <td align="right">       -51.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       -21.7</td>
    <td align="right">03-APR-05:00</td>
    <td align="right">       -22.2</td>
    <td align="right">       -27.2</td>
    <td align="right">        2.60</td>
    <td align="right">       -42.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">27-MAY-03:00</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.8</td>
    <td align="right">        6.20</td>
    <td align="right">        -7.1</td>
    <td align="right">       29.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.30</td>
    <td align="right">02-JUN-03:00</td>
    <td align="right">        2.38</td>
    <td align="right">        1.10</td>
    <td align="right">        1.50</td>
    <td align="right">       -11.2</td>
    <td align="right">       45.50</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.20</td>
    <td align="right">31-JUL-03:49</td>
    <td align="right">        6.67</td>
    <td align="right">        6.10</td>
    <td align="right">        2.18</td>
    <td align="right">        -7.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        -1.7</td>
    <td align="right">31-AUG-05:00</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.0</td>
    <td align="right">        2.60</td>
    <td align="right">       -18.6</td>
    <td align="right">       25.00</td>
    <td align="right">      538.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        -5.6</td>
    <td align="right">29-SEP-06:00</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.2</td>
    <td align="right">        2.60</td>
    <td align="right">       -21.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       -20.6</td>
    <td align="right">22-OCT-05:00</td>
    <td align="right">       -20.8</td>
    <td align="right">       -22.2</td>
    <td align="right">        2.60</td>
    <td align="right">       -40.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -30.0</td>
    <td align="right">29-NOV-09:00</td>
    <td align="right">       -30.2</td>
    <td align="right">       -33.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -51.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -33.9</td>
    <td align="right">15-DEC-07:00</td>
    <td align="right">       -34.0</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -56.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -38.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.4</td>
    <td align="right">       -40.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -60.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.67</td>
    <td align="right">        6.10</td>
    <td align="right">        6.20</td>
    <td align="right">        -7.1</td>
    <td align="right">       45.50</td>
    <td align="right">      538.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -2.6</td>
    <td align="right">21-JAN-20:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -5.6</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.23</td>
    <td align="right">09-FEB-01:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.1</td>
    <td align="right">        8.80</td>
    <td align="right">        -4.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.64</td>
    <td align="right">20-MAR-13:00</td>
    <td align="right">        6.70</td>
    <td align="right">        -3.3</td>
    <td align="right">        0.00</td>
    <td align="right">        -7.6</td>
    <td align="right">      139.00</td>
    <td align="right">      515.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.01</td>
    <td align="right">22-APR-13:00</td>
    <td align="right">       15.60</td>
    <td align="right">        -3.3</td>
    <td align="right">        4.10</td>
    <td align="right">        -0.8</td>
    <td align="right">      117.50</td>
    <td align="right">      760.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.94</td>
    <td align="right">31-MAY-17:00</td>
    <td align="right">       21.70</td>
    <td align="right">        0.00</td>
    <td align="right">        2.60</td>
    <td align="right">       11.07</td>
    <td align="right">       73.50</td>
    <td align="right">      187.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.32</td>
    <td align="right">30-JUN-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       14.40</td>
    <td align="right">        1.50</td>
    <td align="right">       15.21</td>
    <td align="right">      221.00</td>
    <td align="right">      616.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.33</td>
    <td align="right">29-JUL-17:19</td>
    <td align="right">       29.07</td>
    <td align="right">       12.23</td>
    <td align="right">        3.10</td>
    <td align="right">       19.28</td>
    <td align="right">      141.00</td>
    <td align="right">      225.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.13</td>
    <td align="right">04-AUG-19:00</td>
    <td align="right">       21.70</td>
    <td align="right">       12.80</td>
    <td align="right">        3.10</td>
    <td align="right">       14.28</td>
    <td align="right">       25.50</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       10.81</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        6.70</td>
    <td align="right">        2.60</td>
    <td align="right">        4.31</td>
    <td align="right">      145.50</td>
    <td align="right">      176.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.99</td>
    <td align="right">01-OCT-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        1.70</td>
    <td align="right">        2.60</td>
    <td align="right">        1.58</td>
    <td align="right">       78.50</td>
    <td align="right">      227.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -5.5</td>
    <td align="right">18-NOV-03:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -8.9</td>
    <td align="right">        1.50</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -0.0</td>
    <td align="right">24-DEC-11:00</td>
    <td align="right">        1.70</td>
    <td align="right">        -2.8</td>
    <td align="right">        2.60</td>
    <td align="right">        -8.8</td>
    <td align="right">       13.50</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
    <td align="right">        -8.9</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.07</td>
    <td align="right">       14.40</td>
    <td align="right">        8.80</td>
    <td align="right">       19.28</td>
    <td align="right">      221.00</td>
    <td align="right">      760.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -4.4</td>
    <td align="right">06-JAN-19:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -2.6</td>
    <td align="right">        2.60</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.6</td>
    <td align="right">09-FEB-00:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.77</td>
    <td align="right">        3.60</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">21-MAR-15:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.62</td>
    <td align="right">        2.10</td>
    <td align="right">        -5.5</td>
    <td align="right">       70.50</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">30-APR-07:00</td>
    <td align="right">        3.30</td>
    <td align="right">        1.91</td>
    <td align="right">        2.60</td>
    <td align="right">        -8.3</td>
    <td align="right">      198.00</td>
    <td align="right">      170.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.10</td>
    <td align="right">16-MAY-19:00</td>
    <td align="right">        8.90</td>
    <td align="right">        7.49</td>
    <td align="right">        5.20</td>
    <td align="right">        3.69</td>
    <td align="right">       16.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.60</td>
    <td align="right">30-JUN-17:00</td>
    <td align="right">       18.90</td>
    <td align="right">       16.74</td>
    <td align="right">        3.60</td>
    <td align="right">       12.22</td>
    <td align="right">       99.50</td>
    <td align="right">      223.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.80</td>
    <td align="right">03-JUL-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       18.27</td>
    <td align="right">        1.50</td>
    <td align="right">       10.11</td>
    <td align="right">      223.00</td>
    <td align="right">      401.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.00</td>
    <td align="right">12-AUG-22:00</td>
    <td align="right">       16.10</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">       12.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.90</td>
    <td align="right">04-SEP-11:00</td>
    <td align="right">       10.00</td>
    <td align="right">        9.40</td>
    <td align="right">        2.60</td>
    <td align="right">        5.33</td>
    <td align="right">      238.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.60</td>
    <td align="right">02-OCT-11:09</td>
    <td align="right">        7.30</td>
    <td align="right">        6.41</td>
    <td align="right">        4.95</td>
    <td align="right">        0.29</td>
    <td align="right">      123.67</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -8.3</td>
    <td align="right">18-NOV-04:00</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -13.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -2.8</td>
    <td align="right">24-DEC-09:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.4</td>
    <td align="right">        3.10</td>
    <td align="right">        -6.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -8.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -13.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       18.27</td>
    <td align="right">        5.20</td>
    <td align="right">       12.79</td>
    <td align="right">      238.50</td>
    <td align="right">      401.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.44</td>
    <td align="right">       43.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.62</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.74</td>
    <td align="right">       42.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.08</td>
    <td align="right">       32.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.25</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.21</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.27</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.94</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.48</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.25</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.266093E+10</td>
    <td align="right">-.559868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-946865643.7</td>
    <td align="right">       68.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.241273E+10</td>
    <td align="right">-.508814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-833369995.9</td>
    <td align="right">       67.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.303638E+10</td>
    <td align="right">-.602295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-884071407.7</td>
    <td align="right">       66.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251850E+10</td>
    <td align="right">-.542314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-857573917.6</td>
    <td align="right">       68.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.276709E+10</td>
    <td align="right">-.577241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-875570518.3</td>
    <td align="right">       67.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260410E+10</td>
    <td align="right">-.552808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-837676563.6</td>
    <td align="right">       67.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.199276E+10</td>
    <td align="right">-.501635E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-892254371.8</td>
    <td align="right">       69.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.238064E+10</td>
    <td align="right">-.541292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-870637349.6</td>
    <td align="right">       67.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.192460E+10</td>
    <td align="right">-.485661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-859634589.6</td>
    <td align="right">       68.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211074E+10</td>
    <td align="right">-.511219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-909332044.6</td>
    <td align="right">       68.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233417E+10</td>
    <td align="right">-.520605E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-898692101.1</td>
    <td align="right">       68.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240683E+10</td>
    <td align="right">-.536157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-941346445.6</td>
    <td align="right">       68.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291495E+11</td>
    <td align="right">-.643991E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.106070E+11</td>
    <td align="right">       68.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.192460E+10</td>
    <td align="right">-.602295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-946865643.7</td>
    <td align="right">       66.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303638E+10</td>
    <td align="right">-.485661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-833369995.9</td>
    <td align="right">       69.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.61</td>
    <td align="right">        0.48</td>
    <td align="right">10-JAN-10:00</td>
    <td align="right">      631.53</td>
    <td align="right">       11.77</td>
    <td align="right">        5.83</td>
    <td align="right">       65.67</td>
    <td align="right">      542.65</td>
    <td align="right">       22.87</td>
    <td align="right">       45.50</td>
    <td align="right">       42.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-11:30</td>
    <td align="right">     2638.89</td>
    <td align="right">       32.60</td>
    <td align="right">      169.33</td>
    <td align="right">      172.00</td>
    <td align="right">     2321.26</td>
    <td align="right">       35.94</td>
    <td align="right">      191.17</td>
    <td align="right">      156.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     5984.44</td>
    <td align="right">       32.46</td>
    <td align="right">      277.17</td>
    <td align="right">      298.50</td>
    <td align="right">     5226.00</td>
    <td align="right">       33.91</td>
    <td align="right">      286.67</td>
    <td align="right">      281.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     8408.08</td>
    <td align="right">       30.96</td>
    <td align="right">      285.50</td>
    <td align="right">      381.67</td>
    <td align="right">     1693.72</td>
    <td align="right">       21.16</td>
    <td align="right">      255.00</td>
    <td align="right">      337.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:30</td>
    <td align="right">     4102.58</td>
    <td align="right">       21.28</td>
    <td align="right">      123.33</td>
    <td align="right">      452.00</td>
    <td align="right">     1222.48</td>
    <td align="right">       19.89</td>
    <td align="right">      271.67</td>
    <td align="right">      394.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     1991.98</td>
    <td align="right">       17.34</td>
    <td align="right">        7.67</td>
    <td align="right">      474.50</td>
    <td align="right">     1111.87</td>
    <td align="right">       19.64</td>
    <td align="right">      285.67</td>
    <td align="right">      410.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     2372.00</td>
    <td align="right">       17.95</td>
    <td align="right">       22.33</td>
    <td align="right">      471.83</td>
    <td align="right">     1137.41</td>
    <td align="right">       19.68</td>
    <td align="right">      273.83</td>
    <td align="right">      399.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     6002.86</td>
    <td align="right">       26.49</td>
    <td align="right">      248.17</td>
    <td align="right">      404.83</td>
    <td align="right">     1296.30</td>
    <td align="right">       20.27</td>
    <td align="right">      239.33</td>
    <td align="right">      354.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     4877.22</td>
    <td align="right">       30.47</td>
    <td align="right">      274.67</td>
    <td align="right">      316.67</td>
    <td align="right">     1706.38</td>
    <td align="right">       21.82</td>
    <td align="right">      198.67</td>
    <td align="right">      279.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">     2706.28</td>
    <td align="right">       31.15</td>
    <td align="right">      222.50</td>
    <td align="right">      234.50</td>
    <td align="right">     2261.54</td>
    <td align="right">       33.47</td>
    <td align="right">      238.00</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.83</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">      936.19</td>
    <td align="right">       21.39</td>
    <td align="right">       55.83</td>
    <td align="right">      116.67</td>
    <td align="right">      851.92</td>
    <td align="right">       31.80</td>
    <td align="right">      105.17</td>
    <td align="right">       90.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">        0.77</td>
    <td align="right">        0.48</td>
    <td align="right">05-DEC-11:20</td>
    <td align="right">      180.49</td>
    <td align="right">        6.05</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">      123.80</td>
    <td align="right">       10.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4053.17</td>
    <td align="right">        0.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4012.80</td>
    <td align="right">       24.28</td>
    <td align="right">     1692.33</td>
    <td align="right">     3396.17</td>
    <td align="right">     1694.23</td>
    <td align="right">       23.32</td>
    <td align="right">     2390.67</td>
    <td align="right">     2956.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      180.49</td>
    <td align="right">        6.05</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">      123.80</td>
    <td align="right">       10.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      583.50</td>
    <td align="right">        0.77</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8408.08</td>
    <td align="right">       32.60</td>
    <td align="right">      285.50</td>
    <td align="right">      474.50</td>
    <td align="right">     5226.00</td>
    <td align="right">       35.94</td>
    <td align="right">      286.67</td>
    <td align="right">      410.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.70</td>
    <td align="right">        0.48</td>
    <td align="right">16-JAN-11:00</td>
    <td align="right">      287.07</td>
    <td align="right">       10.31</td>
    <td align="right">        1.67</td>
    <td align="right">       30.00</td>
    <td align="right">      175.70</td>
    <td align="right">       13.22</td>
    <td align="right">        4.50</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.59</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-12:20</td>
    <td align="right">      942.56</td>
    <td align="right">       16.94</td>
    <td align="right">       45.67</td>
    <td align="right">      140.17</td>
    <td align="right">      640.72</td>
    <td align="right">       21.55</td>
    <td align="right">       79.83</td>
    <td align="right">       97.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     2396.29</td>
    <td align="right">       21.19</td>
    <td align="right">      113.00</td>
    <td align="right">      277.50</td>
    <td align="right">     1560.60</td>
    <td align="right">       23.75</td>
    <td align="right">      154.00</td>
    <td align="right">      238.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     3100.33</td>
    <td align="right">       22.82</td>
    <td align="right">      135.50</td>
    <td align="right">      385.83</td>
    <td align="right">     1909.19</td>
    <td align="right">       24.10</td>
    <td align="right">      182.33</td>
    <td align="right">      345.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-04:40</td>
    <td align="right">     4063.28</td>
    <td align="right">       22.18</td>
    <td align="right">      181.33</td>
    <td align="right">      460.83</td>
    <td align="right">     2139.91</td>
    <td align="right">       23.32</td>
    <td align="right">      194.17</td>
    <td align="right">      418.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-03:39</td>
    <td align="right">     3510.27</td>
    <td align="right">       21.67</td>
    <td align="right">      195.83</td>
    <td align="right">      494.33</td>
    <td align="right">     1572.48</td>
    <td align="right">       22.21</td>
    <td align="right">      200.67</td>
    <td align="right">      435.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-03:49</td>
    <td align="right">     3498.15</td>
    <td align="right">       21.73</td>
    <td align="right">      198.83</td>
    <td align="right">      479.00</td>
    <td align="right">     1832.93</td>
    <td align="right">       22.84</td>
    <td align="right">      213.67</td>
    <td align="right">      425.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-04:49</td>
    <td align="right">     2880.31</td>
    <td align="right">       21.05</td>
    <td align="right">      146.67</td>
    <td align="right">      406.83</td>
    <td align="right">     1488.54</td>
    <td align="right">       22.35</td>
    <td align="right">      168.83</td>
    <td align="right">      358.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     2237.32</td>
    <td align="right">       21.04</td>
    <td align="right">      131.17</td>
    <td align="right">      298.50</td>
    <td align="right">     1178.99</td>
    <td align="right">       22.15</td>
    <td align="right">      140.67</td>
    <td align="right">      253.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">     1180.60</td>
    <td align="right">       19.68</td>
    <td align="right">       95.50</td>
    <td align="right">      209.83</td>
    <td align="right">      694.13</td>
    <td align="right">       20.70</td>
    <td align="right">       83.00</td>
    <td align="right">      153.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.83</td>
    <td align="right">        0.64</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">      389.67</td>
    <td align="right">       15.82</td>
    <td align="right">       33.83</td>
    <td align="right">       67.00</td>
    <td align="right">      230.01</td>
    <td align="right">       18.34</td>
    <td align="right">       35.67</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">        0.88</td>
    <td align="right">        0.55</td>
    <td align="right">04-DEC-11:30</td>
    <td align="right">       97.97</td>
    <td align="right">        6.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.11</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4053.17</td>
    <td align="right">        0.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2731.29</td>
    <td align="right">       20.56</td>
    <td align="right">     1279.00</td>
    <td align="right">     3249.83</td>
    <td align="right">     1460.85</td>
    <td align="right">       22.03</td>
    <td align="right">     1457.33</td>
    <td align="right">     2757.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       97.97</td>
    <td align="right">        6.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.11</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      583.50</td>
    <td align="right">        0.88</td>
    <td align="right">        0.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4063.28</td>
    <td align="right">       22.82</td>
    <td align="right">      198.83</td>
    <td align="right">      494.33</td>
    <td align="right">     2139.91</td>
    <td align="right">       24.10</td>
    <td align="right">      213.67</td>
    <td align="right">      435.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.79</td>
    <td align="right">        0.52</td>
    <td align="right">31-JAN-11:30</td>
    <td align="right">      168.16</td>
    <td align="right">        7.84</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       97.91</td>
    <td align="right">       10.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.62</td>
    <td align="right">        0.48</td>
    <td align="right">11-FEB-12:20</td>
    <td align="right">      369.80</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">      107.17</td>
    <td align="right">      218.16</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-09:00</td>
    <td align="right">      680.13</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">      269.17</td>
    <td align="right">      404.02</td>
    <td align="right">       17.91</td>
    <td align="right">        6.67</td>
    <td align="right">      197.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">      896.04</td>
    <td align="right">       17.87</td>
    <td align="right">        0.00</td>
    <td align="right">      394.50</td>
    <td align="right">      556.29</td>
    <td align="right">       20.21</td>
    <td align="right">       55.17</td>
    <td align="right">      338.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-04:40</td>
    <td align="right">     1104.84</td>
    <td align="right">       21.50</td>
    <td align="right">      130.33</td>
    <td align="right">      498.83</td>
    <td align="right">      661.09</td>
    <td align="right">       23.67</td>
    <td align="right">      214.83</td>
    <td align="right">      468.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-03:39</td>
    <td align="right">     1310.72</td>
    <td align="right">       21.92</td>
    <td align="right">      153.17</td>
    <td align="right">      535.50</td>
    <td align="right">      764.56</td>
    <td align="right">       24.30</td>
    <td align="right">      295.67</td>
    <td align="right">      499.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-03:49</td>
    <td align="right">     1190.99</td>
    <td align="right">       21.58</td>
    <td align="right">      140.67</td>
    <td align="right">      516.33</td>
    <td align="right">      677.37</td>
    <td align="right">       22.89</td>
    <td align="right">      229.83</td>
    <td align="right">      464.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-04:00</td>
    <td align="right">      923.30</td>
    <td align="right">       19.41</td>
    <td align="right">       64.17</td>
    <td align="right">      422.33</td>
    <td align="right">      528.73</td>
    <td align="right">       19.68</td>
    <td align="right">       70.67</td>
    <td align="right">      362.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      664.41</td>
    <td align="right">       15.64</td>
    <td align="right">        0.00</td>
    <td align="right">      294.00</td>
    <td align="right">      384.63</td>
    <td align="right">       17.85</td>
    <td align="right">        5.17</td>
    <td align="right">      200.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.57</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">      463.30</td>
    <td align="right">       13.60</td>
    <td align="right">        0.00</td>
    <td align="right">      186.33</td>
    <td align="right">      257.95</td>
    <td align="right">       15.88</td>
    <td align="right">        0.00</td>
    <td align="right">       30.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.83</td>
    <td align="right">        0.73</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-13:30</td>
    <td align="right">      224.55</td>
    <td align="right">        9.66</td>
    <td align="right">        0.00</td>
    <td align="right">       23.50</td>
    <td align="right">      129.02</td>
    <td align="right">       12.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">        0.92</td>
    <td align="right">        0.77</td>
    <td align="right">04-DEC-11:30</td>
    <td align="right">       66.45</td>
    <td align="right">        3.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.05</td>
    <td align="right">        5.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4053.17</td>
    <td align="right">        0.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      878.34</td>
    <td align="right">       17.88</td>
    <td align="right">      488.33</td>
    <td align="right">     3252.00</td>
    <td align="right">      514.13</td>
    <td align="right">       19.83</td>
    <td align="right">      878.00</td>
    <td align="right">     2585.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.45</td>
    <td align="right">        3.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.05</td>
    <td align="right">        5.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      583.50</td>
    <td align="right">        0.92</td>
    <td align="right">        0.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1310.72</td>
    <td align="right">       21.92</td>
    <td align="right">      153.17</td>
    <td align="right">      535.50</td>
    <td align="right">      764.56</td>
    <td align="right">       24.30</td>
    <td align="right">      295.67</td>
    <td align="right">      499.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.72</td>
    <td align="right">        0.48</td>
    <td align="right">23-JAN-13:20</td>
    <td align="right">      242.24</td>
    <td align="right">        9.88</td>
    <td align="right">        1.67</td>
    <td align="right">       21.00</td>
    <td align="right">      145.64</td>
    <td align="right">       12.73</td>
    <td align="right">        1.83</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.56</td>
    <td align="right">        0.48</td>
    <td align="right">02-FEB-11:09</td>
    <td align="right">      805.67</td>
    <td align="right">       19.52</td>
    <td align="right">       61.50</td>
    <td align="right">      151.17</td>
    <td align="right">      499.45</td>
    <td align="right">       21.79</td>
    <td align="right">       69.83</td>
    <td align="right">       83.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-09:00</td>
    <td align="right">     1807.80</td>
    <td align="right">       20.95</td>
    <td align="right">       97.83</td>
    <td align="right">      288.33</td>
    <td align="right">     1096.38</td>
    <td align="right">       23.19</td>
    <td align="right">      117.67</td>
    <td align="right">      253.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:20</td>
    <td align="right">     3492.02</td>
    <td align="right">       22.72</td>
    <td align="right">      139.50</td>
    <td align="right">      384.83</td>
    <td align="right">     1778.02</td>
    <td align="right">       22.75</td>
    <td align="right">      146.33</td>
    <td align="right">      344.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     2772.49</td>
    <td align="right">       19.45</td>
    <td align="right">      117.83</td>
    <td align="right">      479.50</td>
    <td align="right">     1388.29</td>
    <td align="right">       20.18</td>
    <td align="right">       77.50</td>
    <td align="right">      434.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     2930.48</td>
    <td align="right">       18.87</td>
    <td align="right">      111.33</td>
    <td align="right">      506.33</td>
    <td align="right">     1487.96</td>
    <td align="right">       19.89</td>
    <td align="right">       77.50</td>
    <td align="right">      451.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     2537.99</td>
    <td align="right">       18.81</td>
    <td align="right">      114.50</td>
    <td align="right">      498.17</td>
    <td align="right">     1318.26</td>
    <td align="right">       19.77</td>
    <td align="right">       88.50</td>
    <td align="right">      438.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2302.10</td>
    <td align="right">       20.06</td>
    <td align="right">      117.50</td>
    <td align="right">      419.83</td>
    <td align="right">     1394.80</td>
    <td align="right">       21.64</td>
    <td align="right">      120.33</td>
    <td align="right">      371.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     1837.56</td>
    <td align="right">       21.89</td>
    <td align="right">      120.17</td>
    <td align="right">      313.00</td>
    <td align="right">     1117.56</td>
    <td align="right">       22.94</td>
    <td align="right">      113.83</td>
    <td align="right">      258.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:30</td>
    <td align="right">      923.68</td>
    <td align="right">       19.46</td>
    <td align="right">       82.67</td>
    <td align="right">      215.33</td>
    <td align="right">      534.56</td>
    <td align="right">       20.85</td>
    <td align="right">       65.50</td>
    <td align="right">      138.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.83</td>
    <td align="right">        0.64</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-10:30</td>
    <td align="right">      376.45</td>
    <td align="right">       15.39</td>
    <td align="right">       33.83</td>
    <td align="right">       64.83</td>
    <td align="right">      251.57</td>
    <td align="right">       20.05</td>
    <td align="right">       45.17</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">        0.90</td>
    <td align="right">        0.71</td>
    <td align="right">04-DEC-11:30</td>
    <td align="right">       85.22</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.22</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4053.17</td>
    <td align="right">        0.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2206.41</td>
    <td align="right">       19.39</td>
    <td align="right">      998.33</td>
    <td align="right">     3342.33</td>
    <td align="right">     1190.71</td>
    <td align="right">       20.71</td>
    <td align="right">      924.00</td>
    <td align="right">     2802.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       85.22</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.22</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      583.50</td>
    <td align="right">        0.90</td>
    <td align="right">        0.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3492.02</td>
    <td align="right">       22.72</td>
    <td align="right">      139.50</td>
    <td align="right">      506.33</td>
    <td align="right">     1778.02</td>
    <td align="right">       23.19</td>
    <td align="right">      146.33</td>
    <td align="right">      451.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.62</td>
    <td align="right">        0.48</td>
    <td align="right">10-JAN-10:00</td>
    <td align="right">      573.97</td>
    <td align="right">        7.13</td>
    <td align="right">        5.50</td>
    <td align="right">       61.50</td>
    <td align="right">      437.43</td>
    <td align="right">       11.80</td>
    <td align="right">        6.00</td>
    <td align="right">       38.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.54</td>
