    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       27.66</td>
    <td align="right">        9.83</td>
    <td align="right">       27.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.17</td>
    <td align="right">       18.37</td>
    <td align="right">       20.17</td>
    <td align="right">       18.37</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.33</td>
    <td align="right">       19.24</td>
    <td align="right">       11.33</td>
    <td align="right">       19.24</td>
    <td align="right">        0.83</td>
    <td align="right">       27.52</td>
    <td align="right">        0.83</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       25.35</td>
    <td align="right">       14.50</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.67</td>
    <td align="right">       26.08</td>
    <td align="right">       42.67</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.17</td>
    <td align="right">       26.24</td>
    <td align="right">       80.67</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.33</td>
    <td align="right">       26.23</td>
    <td align="right">       83.67</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.50</td>
    <td align="right">       25.88</td>
    <td align="right">       59.83</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.17</td>
    <td align="right">       25.83</td>
    <td align="right">       49.83</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.67</td>
    <td align="right">       25.63</td>
    <td align="right">       55.00</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.00</td>
    <td align="right">       25.52</td>
    <td align="right">       92.00</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       20.08</td>
    <td align="right">        1.00</td>
    <td align="right">       20.08</td>
    <td align="right">       25.67</td>
    <td align="right">       25.77</td>
    <td align="right">       25.67</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.83</td>
    <td align="right">       19.42</td>
    <td align="right">       13.83</td>
    <td align="right">       19.42</td>
    <td align="right">        1.33</td>
    <td align="right">       27.40</td>
    <td align="right">        1.33</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.33</td>
    <td align="right">       18.94</td>
    <td align="right">       46.33</td>
    <td align="right">       18.94</td>
    <td align="right">      513.00</td>
    <td align="right">       25.90</td>
    <td align="right">      506.17</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.35</td>
    <td align="right">        0.17</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.17</td>
    <td align="right">       20.08</td>
    <td align="right">       20.17</td>
    <td align="right">       20.08</td>
    <td align="right">       93.00</td>
    <td align="right">       27.52</td>
    <td align="right">       92.00</td>
    <td align="right">       27.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.40</td>
    <td align="right">        0.67</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       27.73</td>
    <td align="right">        3.33</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       27.79</td>
    <td align="right">        5.33</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       27.66</td>
    <td align="right">        4.50</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.17</td>
    <td align="right">       27.59</td>
    <td align="right">        6.33</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       27.43</td>
    <td align="right">        3.83</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.56</td>
    <td align="right">        2.00</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.68</td>
    <td align="right">        4.33</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       53.33</td>
    <td align="right">       27.63</td>
    <td align="right">       30.33</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.17</td>
    <td align="right">       27.79</td>
    <td align="right">        6.33</td>
    <td align="right">       27.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.39</td>
    <td align="right">        1.00</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       27.54</td>
    <td align="right">        4.50</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       27.43</td>
    <td align="right">        2.33</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       27.34</td>
    <td align="right">        4.17</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.37</td>
    <td align="right">        1.17</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.83</td>
    <td align="right">       27.43</td>
    <td align="right">       13.17</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       27.54</td>
    <td align="right">        4.50</td>
    <td align="right">       27.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.40</td>
    <td align="right">        1.17</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       27.72</td>
    <td align="right">        6.67</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.17</td>
    <td align="right">       27.79</td>
    <td align="right">       10.50</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       27.64</td>
    <td align="right">        5.17</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       27.56</td>
    <td align="right">       10.83</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       27.51</td>
    <td align="right">        6.17</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.47</td>
    <td align="right">        4.00</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.50</td>
    <td align="right">        3.17</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       55.50</td>
    <td align="right">       27.63</td>
    <td align="right">       47.67</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       27.79</td>
    <td align="right">       10.83</td>
    <td align="right">       27.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.50</td>
    <td align="right">        2.33</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.48</td>
    <td align="right">        2.67</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       27.52</td>
    <td align="right">        3.83</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       27.56</td>
    <td align="right">        4.83</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.44</td>
    <td align="right">        2.50</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">       27.36</td>
    <td align="right">        5.67</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.44</td>
    <td align="right">        3.83</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.63</td>
    <td align="right">        3.00</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">       27.14</td>
    <td align="right">       12.33</td>
    <td align="right">       27.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       27.73</td>
    <td align="right">        7.00</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.53</td>
    <td align="right">        0.67</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       54.83</td>
    <td align="right">       27.43</td>
    <td align="right">       48.83</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.14</td>
    <td align="right">        0.17</td>
    <td align="right">       27.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">       27.73</td>
    <td align="right">       12.33</td>
    <td align="right">       27.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.61</td>
    <td align="right">        1.67</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">       27.84</td>
    <td align="right">        5.00</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
    <td align="right">       27.89</td>
    <td align="right">        7.50</td>
    <td align="right">       28.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       27.83</td>
    <td align="right">        4.83</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">       27.71</td>
    <td align="right">        6.67</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       27.70</td>
    <td align="right">        3.50</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.86</td>
    <td align="right">        1.83</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.78</td>
    <td align="right">        4.33</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.32</td>
    <td align="right">        0.33</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       57.50</td>
    <td align="right">       27.79</td>
    <td align="right">       35.67</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
    <td align="right">       27.89</td>
    <td align="right">        7.50</td>
    <td align="right">       28.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.67</td>
    <td align="right">       23.66</td>
    <td align="right">      110.67</td>
    <td align="right">       24.64</td>
    <td align="right">       12.33</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.83</td>
    <td align="right">       23.90</td>
    <td align="right">      194.17</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      350.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      412.50</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      498.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      496.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      497.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      514.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      485.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      485.67</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       24.45</td>
    <td align="right">      345.67</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.50</td>
    <td align="right">       23.94</td>
    <td align="right">      150.00</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      131.17</td>
    <td align="right">       23.76</td>
    <td align="right">     4539.17</td>
    <td align="right">       24.41</td>
    <td align="right">       12.33</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.67</td>
    <td align="right">       24.45</td>
    <td align="right">      514.00</td>
    <td align="right">       24.66</td>
    <td align="right">       12.33</td>
    <td align="right">       23.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      393.33</td>
    <td align="right">       23.22</td>
    <td align="right">        4.50</td>
    <td align="right">       21.67</td>
    <td align="right">        4.50</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      190.67</td>
    <td align="right">       23.42</td>
    <td align="right">       50.17</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       71.50</td>
    <td align="right">       23.61</td>
    <td align="right">      238.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.67</td>
    <td align="right">       23.88</td>
    <td align="right">      364.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      489.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      494.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      495.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      510.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      477.50</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       23.60</td>
    <td align="right">      406.83</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       79.67</td>
    <td align="right">       23.57</td>
    <td align="right">      178.33</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      292.33</td>
    <td align="right">       23.43</td>
    <td align="right">        2.33</td>
    <td align="right">       25.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1029.67</td>
    <td align="right">       23.37</td>
    <td align="right">     3712.50</td>
    <td align="right">       24.32</td>
    <td align="right">        4.50</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      393.33</td>
    <td align="right">       23.88</td>
    <td align="right">      510.00</td>
    <td align="right">       25.01</td>
    <td align="right">        4.50</td>
    <td align="right">       21.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      476.50</td>
    <td align="right">       22.45</td>
    <td align="right">       11.17</td>
    <td align="right">       19.54</td>
    <td align="right">       11.17</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      310.00</td>
    <td align="right">       23.06</td>
    <td align="right">       26.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      138.33</td>
    <td align="right">       23.48</td>
    <td align="right">      197.83</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        9.17</td>
    <td align="right">       23.61</td>
    <td align="right">      365.67</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.67</td>
    <td align="right">       26.28</td>
    <td align="right">      498.17</td>
    <td align="right">       24.38</td>
    <td align="right">        0.67</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.50</td>
    <td align="right">       26.17</td>
    <td align="right">      493.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.50</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      497.00</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      514.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.17</td>
    <td align="right">       23.33</td>
    <td align="right">      466.50</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.33</td>
    <td align="right">       23.41</td>
    <td align="right">      344.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      233.33</td>
    <td align="right">       23.33</td>
    <td align="right">       91.50</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      436.83</td>
    <td align="right">       22.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1640.83</td>
    <td align="right">       22.90</td>
    <td align="right">     3505.67</td>
    <td align="right">       24.33</td>
    <td align="right">       12.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      476.50</td>
    <td align="right">       26.28</td>
    <td align="right">      514.00</td>
    <td align="right">       24.40</td>
    <td align="right">       11.17</td>
    <td align="right">       26.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      492.50</td>
    <td align="right">       21.71</td>
    <td align="right">       65.00</td>
    <td align="right">       19.87</td>
    <td align="right">       65.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      356.00</td>
    <td align="right">       22.50</td>
    <td align="right">       42.00</td>
    <td align="right">       23.19</td>
    <td align="right">       10.50</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      169.50</td>
    <td align="right">       23.16</td>
    <td align="right">      204.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.33</td>
    <td align="right">       24.52</td>
    <td align="right">      389.50</td>
    <td align="right">       24.51</td>
    <td align="right">        8.83</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       37.67</td>
    <td align="right">       26.79</td>
    <td align="right">      507.00</td>
    <td align="right">       24.56</td>
    <td align="right">       37.67</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.33</td>
    <td align="right">       26.52</td>
    <td align="right">      496.00</td>
    <td align="right">       24.51</td>
    <td align="right">       40.33</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.67</td>
    <td align="right">       26.40</td>
    <td align="right">      497.00</td>
    <td align="right">       24.63</td>
    <td align="right">       69.67</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.00</td>
    <td align="right">       26.27</td>
    <td align="right">      514.00</td>
    <td align="right">       24.48</td>
    <td align="right">       43.00</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.67</td>
    <td align="right">       26.29</td>
    <td align="right">      477.33</td>
    <td align="right">       24.48</td>
    <td align="right">       41.67</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       70.83</td>
    <td align="right">       23.34</td>
    <td align="right">      330.83</td>
    <td align="right">       24.35</td>
    <td align="right">        2.17</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      294.67</td>
    <td align="right">       22.88</td>
    <td align="right">       90.67</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.50</td>
    <td align="right">       22.10</td>
    <td align="right">       31.33</td>
    <td align="right">       20.12</td>
    <td align="right">       31.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2126.67</td>
    <td align="right">       22.82</td>
    <td align="right">     3645.00</td>
    <td align="right">       24.35</td>
    <td align="right">      350.17</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.33</td>
    <td align="right">       21.71</td>
    <td align="right">       31.33</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      492.50</td>
    <td align="right">       26.79</td>
    <td align="right">      514.00</td>
    <td align="right">       24.63</td>
    <td align="right">       69.67</td>
    <td align="right">       26.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      464.83</td>
    <td align="right">       22.09</td>
    <td align="right">       41.33</td>
    <td align="right">       19.80</td>
    <td align="right">       41.33</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.00</td>
    <td align="right">       22.69</td>
    <td align="right">       81.00</td>
    <td align="right">       23.86</td>
    <td align="right">        8.17</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      110.33</td>
    <td align="right">       23.28</td>
    <td align="right">      277.50</td>
    <td align="right">       24.37</td>
    <td align="right">        2.67</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       41.00</td>
    <td align="right">       25.97</td>
    <td align="right">      428.83</td>
    <td align="right">       24.58</td>
    <td align="right">       29.50</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.67</td>
    <td align="right">       26.95</td>
    <td align="right">      508.00</td>
    <td align="right">       24.61</td>
    <td align="right">       52.67</td>
    <td align="right">       26.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       45.67</td>
    <td align="right">       26.71</td>
    <td align="right">      496.00</td>
    <td align="right">       24.54</td>
    <td align="right">       45.67</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       78.33</td>
    <td align="right">       26.55</td>
    <td align="right">      497.00</td>
    <td align="right">       24.66</td>
    <td align="right">       78.33</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.17</td>
    <td align="right">       26.42</td>
    <td align="right">      514.00</td>
    <td align="right">       24.50</td>
    <td align="right">       50.17</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       53.00</td>
    <td align="right">       26.41</td>
    <td align="right">      481.33</td>
    <td align="right">       24.51</td>
    <td align="right">       53.00</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       64.00</td>
    <td align="right">       24.17</td>
    <td align="right">      384.00</td>
    <td align="right">       24.49</td>
    <td align="right">       17.50</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      201.17</td>
    <td align="right">       22.96</td>
    <td align="right">      163.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      420.00</td>
    <td align="right">       22.42</td>
    <td align="right">       17.67</td>
    <td align="right">       20.07</td>
    <td align="right">       17.67</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1846.17</td>
    <td align="right">       23.26</td>
    <td align="right">     3890.17</td>
    <td align="right">       24.45</td>
    <td align="right">      396.67</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.00</td>
    <td align="right">       22.09</td>
    <td align="right">       17.67</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      464.83</td>
    <td align="right">       26.95</td>
    <td align="right">      514.00</td>
    <td align="right">       24.66</td>
    <td align="right">       78.33</td>
    <td align="right">       26.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      329.67</td>
    <td align="right">       22.03</td>
    <td align="right">       95.00</td>
    <td align="right">       22.69</td>
    <td align="right">       39.33</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      229.50</td>
    <td align="right">       22.63</td>
    <td align="right">      151.67</td>
    <td align="right">       24.38</td>
    <td align="right">        8.33</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      132.17</td>
    <td align="right">       23.38</td>
    <td align="right">      268.50</td>
    <td align="right">       24.38</td>
    <td align="right">        8.00</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.33</td>
    <td align="right">       25.15</td>
    <td align="right">      399.50</td>
    <td align="right">       24.55</td>
    <td align="right">       17.67</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.67</td>
    <td align="right">       26.81</td>
    <td align="right">      506.83</td>
    <td align="right">       24.56</td>
    <td align="right">       38.67</td>
    <td align="right">       26.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.83</td>
    <td align="right">       26.51</td>
    <td align="right">      496.00</td>
    <td align="right">       24.51</td>
    <td align="right">       39.83</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.67</td>
    <td align="right">       26.41</td>
    <td align="right">      497.00</td>
    <td align="right">       24.63</td>
    <td align="right">       69.67</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       44.33</td>
    <td align="right">       26.32</td>
    <td align="right">      514.00</td>
    <td align="right">       24.49</td>
    <td align="right">       44.33</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.17</td>
    <td align="right">       26.42</td>
    <td align="right">      479.83</td>
    <td align="right">       24.51</td>
    <td align="right">       46.17</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       80.50</td>
    <td align="right">       24.93</td>
    <td align="right">      380.33</td>
    <td align="right">       24.56</td>
    <td align="right">       36.67</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      182.17</td>
    <td align="right">       23.37</td>
    <td align="right">      238.00</td>
    <td align="right">       24.59</td>
    <td align="right">       18.00</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      279.17</td>
    <td align="right">       22.32</td>
    <td align="right">      126.50</td>
    <td align="right">       24.19</td>
    <td align="right">       15.33</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1509.17</td>
    <td align="right">       23.39</td>
    <td align="right">     4153.17</td>
    <td align="right">       24.48</td>
    <td align="right">      382.00</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.33</td>
    <td align="right">       22.03</td>
    <td align="right">       95.00</td>
    <td align="right">       22.69</td>
    <td align="right">        8.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      329.67</td>
    <td align="right">       26.81</td>
    <td align="right">      514.00</td>
    <td align="right">       24.63</td>
    <td align="right">       69.67</td>
    <td align="right">       26.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      434.33</td>
    <td align="right">       21.78</td>
    <td align="right">       63.33</td>
    <td align="right">       20.25</td>
    <td align="right">       57.83</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.50</td>
    <td align="right">       22.50</td>
    <td align="right">       93.50</td>
    <td align="right">       24.00</td>
    <td align="right">       10.17</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      145.33</td>
    <td align="right">       23.29</td>
    <td align="right">      247.33</td>
    <td align="right">       24.33</td>
    <td align="right">        6.00</td>
    <td align="right">       26.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       39.33</td>
    <td align="right">       25.60</td>
    <td align="right">      411.17</td>
    <td align="right">       24.57</td>
    <td align="right">       23.17</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       45.50</td>
    <td align="right">       26.94</td>
    <td align="right">      507.17</td>
    <td align="right">       24.61</td>
    <td align="right">       45.50</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.33</td>
    <td align="right">       26.65</td>
    <td align="right">      496.00</td>
    <td align="right">       24.55</td>
    <td align="right">       47.33</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       79.17</td>
    <td align="right">       26.52</td>
    <td align="right">      497.00</td>
    <td align="right">       24.66</td>
    <td align="right">       79.17</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       49.83</td>
    <td align="right">       26.38</td>
    <td align="right">      514.00</td>
    <td align="right">       24.51</td>
    <td align="right">       49.83</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       51.17</td>
    <td align="right">       26.39</td>
    <td align="right">      480.83</td>
    <td align="right">       24.52</td>
    <td align="right">       51.17</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.00</td>
    <td align="right">       24.09</td>
    <td align="right">      356.83</td>
    <td align="right">       24.46</td>
    <td align="right">       17.83</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      252.17</td>
    <td align="right">       22.92</td>
    <td align="right">      148.33</td>
    <td align="right">       24.35</td>
    <td align="right">        1.00</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      407.33</td>
    <td align="right">       22.11</td>
    <td align="right">       46.00</td>
    <td align="right">       21.67</td>
    <td align="right">       29.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1930.00</td>
    <td align="right">       23.07</td>
    <td align="right">     3861.50</td>
    <td align="right">       24.42</td>
    <td align="right">      418.17</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.33</td>
    <td align="right">       21.78</td>
    <td align="right">       46.00</td>
    <td align="right">       20.25</td>
    <td align="right">        1.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.33</td>
    <td align="right">       26.94</td>
    <td align="right">      514.00</td>
    <td align="right">       24.66</td>
    <td align="right">       79.17</td>
    <td align="right">       27.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      477.17</td>
    <td align="right">       22.54</td>
    <td align="right">        1.33</td>
    <td align="right">       20.23</td>
    <td align="right">        1.33</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      357.17</td>
    <td align="right">       22.96</td>
    <td align="right">       27.67</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      196.00</td>
    <td align="right">       23.37</td>
    <td align="right">      172.00</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.67</td>
    <td align="right">       23.59</td>
    <td align="right">      350.67</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.50</td>
    <td align="right">       26.33</td>
    <td align="right">      506.33</td>
    <td align="right">       24.47</td>
    <td align="right">        7.50</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       12.33</td>
    <td align="right">       26.28</td>
    <td align="right">      496.00</td>
    <td align="right">       24.47</td>
    <td align="right">       12.33</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.83</td>
    <td align="right">       26.44</td>
    <td align="right">      497.00</td>
    <td align="right">       24.61</td>
    <td align="right">       36.83</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.50</td>
    <td align="right">       26.57</td>
    <td align="right">      514.00</td>
    <td align="right">       24.49</td>
    <td align="right">       20.50</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.33</td>
    <td align="right">       26.45</td>
    <td align="right">      485.00</td>
    <td align="right">       24.53</td>
    <td align="right">       21.33</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.50</td>
    <td align="right">       23.63</td>
    <td align="right">      442.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      138.17</td>
    <td align="right">       23.52</td>
    <td align="right">      163.67</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      401.33</td>
    <td align="right">       23.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1690.50</td>
    <td align="right">       23.16</td>
    <td align="right">     3656.17</td>
    <td align="right">       24.45</td>
    <td align="right">       99.83</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.50</td>
    <td align="right">       22.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      477.17</td>
    <td align="right">       26.57</td>
    <td align="right">      514.00</td>
    <td align="right">       24.61</td>
    <td align="right">       36.83</td>
    <td align="right">       26.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      382.50</td>
    <td align="right">       22.91</td>
    <td align="right">       15.83</td>
    <td align="right">       21.96</td>
    <td align="right">       13.17</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      212.33</td>
    <td align="right">       23.15</td>
    <td align="right">       96.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       95.17</td>
    <td align="right">       23.45</td>
    <td align="right">      282.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.67</td>
    <td align="right">       25.29</td>
    <td align="right">      417.17</td>
    <td align="right">       24.54</td>
    <td align="right">        6.50</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       33.67</td>
    <td align="right">       26.83</td>
    <td align="right">      508.00</td>
    <td align="right">       24.58</td>
    <td align="right">       33.67</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.67</td>
    <td align="right">       26.67</td>
    <td align="right">      496.00</td>
    <td align="right">       24.53</td>
    <td align="right">       30.67</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.83</td>
    <td align="right">       26.67</td>
    <td align="right">      497.00</td>
    <td align="right">       24.66</td>
    <td align="right">       63.83</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.00</td>
    <td align="right">       26.72</td>
    <td align="right">      514.00</td>
    <td align="right">       24.53</td>
    <td align="right">       37.00</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       39.50</td>
    <td align="right">       26.67</td>
    <td align="right">      485.00</td>
    <td align="right">       24.58</td>
    <td align="right">       39.50</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.67</td>
    <td align="right">       26.54</td>
    <td align="right">      470.33</td>
    <td align="right">       24.54</td>
    <td align="right">        8.67</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.33</td>
    <td align="right">       23.60</td>
    <td align="right">      289.17</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      269.50</td>
    <td align="right">       23.24</td>
    <td align="right">       22.17</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1245.83</td>
    <td align="right">       23.77</td>
    <td align="right">     4092.83</td>
    <td align="right">       24.52</td>
    <td align="right">      233.00</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.67</td>
    <td align="right">       22.91</td>
    <td align="right">       15.83</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      382.50</td>
    <td align="right">       26.83</td>
    <td align="right">      514.00</td>
    <td align="right">       24.66</td>
    <td align="right">       63.83</td>
    <td align="right">       26.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      318.33</td>
    <td align="right">       22.39</td>
    <td align="right">       92.83</td>
    <td align="right">       23.56</td>
    <td align="right">       26.33</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      188.33</td>
    <td align="right">       22.53</td>
    <td align="right">      157.17</td>
    <td align="right">       24.50</td>
    <td align="right">        3.67</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      112.50</td>
    <td align="right">       22.96</td>
    <td align="right">      265.17</td>
    <td align="right">       24.47</td>
    <td align="right">        0.67</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.33</td>
    <td align="right">       24.34</td>
    <td align="right">      394.83</td>
    <td align="right">       24.71</td>
    <td align="right">       11.50</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       69.50</td>
    <td align="right">       25.98</td>
    <td align="right">      507.17</td>
    <td align="right">       24.87</td>
    <td align="right">       69.50</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      118.83</td>
    <td align="right">       25.40</td>
    <td align="right">      496.00</td>
    <td align="right">       24.88</td>
    <td align="right">      118.83</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      200.50</td>
    <td align="right">       25.02</td>
    <td align="right">      497.00</td>
    <td align="right">       24.83</td>
    <td align="right">      200.50</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      218.67</td>
    <td align="right">       24.72</td>
    <td align="right">      514.00</td>
    <td align="right">       24.69</td>
    <td align="right">      218.67</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      162.50</td>
    <td align="right">       24.94</td>
    <td align="right">      485.00</td>
    <td align="right">       24.77</td>
    <td align="right">      162.50</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       71.17</td>
    <td align="right">       25.67</td>
    <td align="right">      480.50</td>
    <td align="right">       24.84</td>
    <td align="right">       65.33</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       64.17</td>
    <td align="right">       23.56</td>
    <td align="right">      350.17</td>
    <td align="right">       24.71</td>
    <td align="right">       17.17</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      212.50</td>
    <td align="right">       22.74</td>
    <td align="right">      165.67</td>
    <td align="right">       24.68</td>
    <td align="right">        2.50</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1764.33</td>
    <td align="right">       23.85</td>
    <td align="right">     4405.50</td>
    <td align="right">       24.73</td>
    <td align="right">      897.17</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.33</td>
    <td align="right">       22.39</td>
    <td align="right">       92.83</td>
    <td align="right">       23.56</td>
    <td align="right">        0.67</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      318.33</td>
    <td align="right">       25.98</td>
    <td align="right">      514.00</td>
    <td align="right">       24.88</td>
    <td align="right">      218.67</td>
    <td align="right">       26.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      401.00</td>
    <td align="right">       22.75</td>
    <td align="right">       31.83</td>
    <td align="right">       23.12</td>
    <td align="right">       13.00</td>
    <td align="right">       21.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.33</td>
    <td align="right">       23.09</td>
    <td align="right">       92.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      111.17</td>
    <td align="right">       23.47</td>
    <td align="right">      252.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.50</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.33</td>
    <td align="right">       25.93</td>
    <td align="right">      410.83</td>
    <td align="right">       24.53</td>
    <td align="right">        9.17</td>
    <td align="right">       26.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.00</td>
    <td align="right">       26.84</td>
    <td align="right">      507.50</td>
    <td align="right">       24.58</td>
    <td align="right">       27.00</td>
    <td align="right">       26.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.00</td>
    <td align="right">       26.68</td>
    <td align="right">      496.00</td>
    <td align="right">       24.55</td>
    <td align="right">       30.00</td>
    <td align="right">       26.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.33</td>
    <td align="right">       26.64</td>
    <td align="right">      497.00</td>
    <td align="right">       24.66</td>
    <td align="right">       54.33</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.00</td>
    <td align="right">       26.73</td>
    <td align="right">      514.00</td>
    <td align="right">       24.53</td>
    <td align="right">       31.00</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.17</td>
    <td align="right">       26.67</td>
    <td align="right">      485.00</td>
    <td align="right">       24.59</td>
    <td align="right">       35.17</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.50</td>
    <td align="right">       26.92</td>
    <td align="right">      464.50</td>
    <td align="right">       24.53</td>
    <td align="right">       13.50</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       72.00</td>
    <td align="right">       23.60</td>
    <td align="right">      255.83</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      313.67</td>
    <td align="right">       23.20</td>
    <td align="right">       62.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1364.50</td>
    <td align="right">       23.61</td>
    <td align="right">     4069.33</td>
    <td align="right">       24.52</td>
    <td align="right">      213.67</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.33</td>
    <td align="right">       22.75</td>
    <td align="right">       31.83</td>
    <td align="right">       23.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      401.00</td>
    <td align="right">       26.92</td>
    <td align="right">      514.00</td>
    <td align="right">       24.66</td>
    <td align="right">       54.33</td>
    <td align="right">       26.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      479.67</td>
    <td align="right">       22.32</td>
    <td align="right">        8.33</td>
    <td align="right">       19.78</td>
    <td align="right">        8.33</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      315.83</td>
    <td align="right">       22.94</td>
    <td align="right">       37.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      125.33</td>
    <td align="right">       23.44</td>
    <td align="right">      227.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.83</td>
    <td align="right">       25.17</td>
    <td align="right">      404.00</td>
    <td align="right">       24.48</td>
    <td align="right">        3.83</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.50</td>
    <td align="right">       26.61</td>
    <td align="right">      508.00</td>
    <td align="right">       24.54</td>
    <td align="right">       21.50</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.00</td>
    <td align="right">       26.30</td>
    <td align="right">      496.00</td>
    <td align="right">       24.49</td>
    <td align="right">       24.00</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.17</td>
    <td align="right">       26.29</td>
    <td align="right">      497.00</td>
    <td align="right">       24.60</td>
    <td align="right">       58.17</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.67</td>
    <td align="right">       26.19</td>
    <td align="right">      514.00</td>
    <td align="right">       24.46</td>
    <td align="right">       30.67</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.17</td>
    <td align="right">       26.21</td>
    <td align="right">      484.83</td>
    <td align="right">       24.47</td>
    <td align="right">       33.17</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.33</td>
    <td align="right">       23.44</td>
    <td align="right">      394.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.17</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      219.67</td>
    <td align="right">       23.28</td>
    <td align="right">      119.00</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      439.67</td>
    <td align="right">       22.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1779.83</td>
    <td align="right">       23.12</td>
    <td align="right">     3690.83</td>
    <td align="right">       24.44</td>
    <td align="right">      179.83</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.83</td>
    <td align="right">       22.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      479.67</td>
    <td align="right">       26.61</td>
    <td align="right">      514.00</td>
    <td align="right">       24.60</td>
    <td align="right">       58.17</td>
    <td align="right">       26.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      363.33</td>
    <td align="right">       22.55</td>
    <td align="right">        8.50</td>
    <td align="right">       21.22</td>
    <td align="right">        5.67</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      199.50</td>
    <td align="right">       23.02</td>
    <td align="right">       79.33</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       76.00</td>
    <td align="right">       23.52</td>
    <td align="right">      244.83</td>
    <td align="right">       24.46</td>
    <td align="right">        2.00</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.00</td>
    <td align="right">       26.64</td>
    <td align="right">      360.83</td>
    <td align="right">       24.70</td>
    <td align="right">       21.50</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.50</td>
    <td align="right">       26.88</td>
    <td align="right">      430.00</td>
    <td align="right">       24.71</td>
    <td align="right">       49.50</td>
    <td align="right">       26.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.50</td>
    <td align="right">       26.63</td>
    <td align="right">      418.00</td>
    <td align="right">       24.64</td>
    <td align="right">       40.50</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.00</td>
    <td align="right">       26.53</td>
    <td align="right">      422.00</td>
    <td align="right">       24.76</td>
    <td align="right">       75.00</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.83</td>
    <td align="right">       26.45</td>
    <td align="right">      433.00</td>
    <td align="right">       24.58</td>
    <td align="right">       43.83</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       50.50</td>
    <td align="right">       26.46</td>
    <td align="right">      410.00</td>
    <td align="right">       24.61</td>
    <td align="right">       50.50</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.17</td>
    <td align="right">       24.93</td>
    <td align="right">      354.83</td>
    <td align="right">       24.60</td>
    <td align="right">       13.33</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      138.33</td>
    <td align="right">       23.30</td>
    <td align="right">      160.50</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      308.67</td>
    <td align="right">       22.84</td>
    <td align="right">        6.50</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1396.33</td>
    <td align="right">       23.67</td>
    <td align="right">     3328.33</td>
    <td align="right">       24.62</td>
    <td align="right">      301.83</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.00</td>
    <td align="right">       22.55</td>
    <td align="right">        6.50</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      363.33</td>
    <td align="right">       26.88</td>
    <td align="right">      433.00</td>
    <td align="right">       24.76</td>
    <td align="right">       75.00</td>
    <td align="right">       26.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      290.83</td>
    <td align="right">       22.62</td>
    <td align="right">       98.50</td>
    <td align="right">       24.31</td>
    <td align="right">        4.83</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      182.83</td>
    <td align="right">       23.06</td>
    <td align="right">      166.00</td>
    <td align="right">       24.57</td>
    <td align="right">        1.67</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       88.33</td>
    <td align="right">       23.65</td>
    <td align="right">      299.67</td>
    <td align="right">       24.38</td>
    <td align="right">        5.83</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.17</td>
    <td align="right">       26.15</td>
    <td align="right">      415.67</td>
    <td align="right">       24.53</td>
    <td align="right">        9.67</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.50</td>
    <td align="right">       26.65</td>
    <td align="right">      508.00</td>
    <td align="right">       24.54</td>
    <td align="right">       23.50</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.67</td>
    <td align="right">       26.31</td>
    <td align="right">      496.00</td>
    <td align="right">       24.50</td>
    <td align="right">       24.67</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.67</td>
    <td align="right">       26.34</td>
    <td align="right">      497.00</td>
    <td align="right">       24.61</td>
    <td align="right">       60.67</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.33</td>
    <td align="right">       26.33</td>
    <td align="right">      514.00</td>
    <td align="right">       24.47</td>
    <td align="right">       37.33</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.33</td>
    <td align="right">       26.46</td>
    <td align="right">      485.00</td>
    <td align="right">       24.51</td>
    <td align="right">       44.33</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       49.83</td>
    <td align="right">       25.99</td>
    <td align="right">      431.00</td>
    <td align="right">       24.59</td>
    <td align="right">       36.00</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.33</td>
    <td align="right">       23.94</td>
    <td align="right">      276.17</td>
    <td align="right">       24.61</td>
    <td align="right">       19.67</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.00</td>
    <td align="right">       22.92</td>
    <td align="right">      152.50</td>
    <td align="right">       24.70</td>
    <td align="right">        0.67</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1169.83</td>
    <td align="right">       23.76</td>
    <td align="right">     4339.50</td>
    <td align="right">       24.53</td>
    <td align="right">      268.83</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.17</td>
    <td align="right">       22.62</td>
    <td align="right">       98.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.67</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      290.83</td>
    <td align="right">       26.65</td>
    <td align="right">      514.00</td>
    <td align="right">       24.70</td>
    <td align="right">       60.67</td>
    <td align="right">       26.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      412.17</td>
    <td align="right">       22.39</td>
    <td align="right">       20.67</td>
    <td align="right">       22.75</td>
    <td align="right">        7.33</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      256.17</td>
    <td align="right">       22.94</td>
    <td align="right">       95.83</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       97.67</td>
    <td align="right">       23.57</td>
    <td align="right">      279.33</td>
    <td align="right">       24.33</td>
    <td align="right">        4.33</td>
    <td align="right">       26.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.67</td>
    <td align="right">       26.66</td>
    <td align="right">      428.67</td>
    <td align="right">       24.56</td>
    <td align="right">       18.67</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       37.50</td>
    <td align="right">       26.87</td>
    <td align="right">      508.00</td>
    <td align="right">       24.60</td>
    <td align="right">       37.50</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.33</td>
    <td align="right">       26.60</td>
    <td align="right">      496.00</td>
    <td align="right">       24.55</td>
    <td align="right">       38.33</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.50</td>
    <td align="right">       26.47</td>
    <td align="right">      497.00</td>
    <td align="right">       24.64</td>
    <td align="right">       69.50</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.67</td>
    <td align="right">       26.37</td>
    <td align="right">      514.00</td>
    <td align="right">       24.49</td>
    <td align="right">       40.67</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.50</td>
    <td align="right">       26.42</td>
    <td align="right">      485.00</td>
    <td align="right">       24.53</td>
    <td align="right">       43.50</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       35.50</td>
    <td align="right">       24.92</td>
    <td align="right">      414.83</td>
    <td align="right">       24.47</td>
    <td align="right">       15.33</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      169.67</td>
    <td align="right">       23.30</td>
    <td align="right">      180.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.50</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      374.00</td>
    <td align="right">       22.75</td>
    <td align="right">       38.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1595.33</td>
    <td align="right">       23.44</td>
    <td align="right">     3957.83</td>
    <td align="right">       24.51</td>
    <td align="right">      275.67</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.67</td>
    <td align="right">       22.39</td>
    <td align="right">       20.67</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.17</td>
    <td align="right">       26.87</td>
    <td align="right">      514.00</td>
    <td align="right">       24.64</td>
    <td align="right">       69.50</td>
    <td align="right">       26.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.19675</td>
    <td align="right">    36.02051</td>
    <td align="right">     0.36340</td>
    <td align="right">     7.93658</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.30380</td>
    <td align="right">    36.95887</td>
    <td align="right">     0.42247</td>
    <td align="right">     8.89875</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31478</td>
    <td align="right">    39.73282</td>
    <td align="right">     0.47292</td>
    <td align="right">     9.85032</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36088</td>
    <td align="right">    41.23914</td>
    <td align="right">     0.51053</td>
    <td align="right">    10.62772</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.34900</td>
    <td align="right">    45.45876</td>
    <td align="right">     -0.2966</td>
    <td align="right">     7.16063</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32753</td>
    <td align="right">    47.03131</td>
    <td align="right">     -0.2909</td>
    <td align="right">     7.09171</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36878</td>
    <td align="right">    47.37538</td>
    <td align="right">     -0.2820</td>
    <td align="right">     7.01341</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34037</td>
    <td align="right">    47.51305</td>
    <td align="right">     -0.2843</td>
    <td align="right">     7.05014</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40610</td>
    <td align="right">    47.30937</td>
    <td align="right">     -0.2718</td>
    <td align="right">     7.01646</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.41119</td>
    <td align="right">    44.36943</td>
    <td align="right">     0.54396</td>
    <td align="right">    11.38899</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.35719</td>
    <td align="right">    39.67272</td>
    <td align="right">     0.48113</td>
    <td align="right">    10.01369</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29537</td>
    <td align="right">    35.07623</td>
    <td align="right">     0.40200</td>
    <td align="right">     8.51916</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.33591</td>
    <td align="right">    42.35646</td>
    <td align="right">     0.14471</td>
    <td align="right">     8.54067</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.19675</td>
    <td align="right">    35.07623</td>
    <td align="right">     -0.2966</td>
    <td align="right">     7.01341</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41119</td>
    <td align="right">    47.51305</td>
    <td align="right">     0.54396</td>
    <td align="right">    11.38899</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.40412</td>
    <td align="right">    39.00875</td>
    <td align="right">     0.16032</td>
    <td align="right">     6.04293</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.84927</td>
    <td align="right">    39.17763</td>
    <td align="right">     0.29728</td>
    <td align="right">     7.19063</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09960</td>
    <td align="right">    41.68878</td>
    <td align="right">     0.40725</td>
    <td align="right">     8.68206</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26867</td>
    <td align="right">    43.18877</td>
    <td align="right">     0.47981</td>
    <td align="right">     9.99602</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.29068</td>
    <td align="right">    47.04793</td>
    <td align="right">     -0.3346</td>
    <td align="right">     7.67519</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26534</td>
    <td align="right">    48.35872</td>
    <td align="right">     -0.3344</td>
    <td align="right">     7.64062</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31637</td>
    <td align="right">    48.42001</td>
    <td align="right">     -0.3227</td>
    <td align="right">     7.55404</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28349</td>
    <td align="right">    48.71728</td>
    <td align="right">     -0.3340</td>
    <td align="right">     7.69324</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33770</td>
    <td align="right">    48.58602</td>
    <td align="right">     -0.3257</td>
    <td align="right">     7.73832</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.27543</td>
    <td align="right">    46.11179</td>
    <td align="right">     0.49335</td>
    <td align="right">    10.28081</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.07849</td>
    <td align="right">    41.13156</td>
    <td align="right">     0.38720</td>
    <td align="right">     8.34457</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.70728</td>
    <td align="right">    36.96748</td>
    <td align="right">     0.23592</td>
    <td align="right">     6.48186</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.09946</td>
    <td align="right">    44.07434</td>
    <td align="right">     0.06492</td>
    <td align="right">     7.94585</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.40412</td>
    <td align="right">    36.96748</td>
    <td align="right">     -0.3346</td>
    <td align="right">     6.04293</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33770</td>
    <td align="right">    48.71728</td>
    <td align="right">     0.49335</td>
    <td align="right">    10.28081</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.51704</td>
    <td align="right">    40.19210</td>
    <td align="right">     -0.0579</td>
    <td align="right">     6.21525</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.36667</td>
    <td align="right">    39.34660</td>
    <td align="right">     0.17339</td>
    <td align="right">     6.43649</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96746</td>
    <td align="right">    40.60023</td>
    <td align="right">     0.36805</td>
    <td align="right">     8.19780</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28776</td>
    <td align="right">    42.06650</td>
    <td align="right">     0.49063</td>
    <td align="right">    10.28293</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.36747</td>
    <td align="right">    46.28424</td>
    <td align="right">     -0.2850</td>
    <td align="right">     7.23311</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32484</td>
    <td align="right">    47.84176</td>
    <td align="right">     -0.2867</td>
    <td align="right">     7.17577</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39390</td>
    <td align="right">    48.10874</td>
    <td align="right">     -0.2753</td>
    <td align="right">     7.15859</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32866</td>
    <td align="right">    48.53100</td>
    <td align="right">     -0.3011</td>
    <td align="right">     7.36262</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34609</td>
    <td align="right">    48.47436</td>
    <td align="right">     -0.3117</td>
    <td align="right">     7.59700</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16390</td>
    <td align="right">    45.13202</td>
    <td align="right">     0.46041</td>
    <td align="right">     9.66931</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.70884</td>
    <td align="right">    40.66954</td>
    <td align="right">     0.28534</td>
    <td align="right">     7.17405</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.93145</td>
    <td align="right">    37.87134</td>
    <td align="right">     0.04100</td>
    <td align="right">     5.91623</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.89568</td>
    <td align="right">    43.79661</td>
    <td align="right">     0.02323</td>
    <td align="right">     7.53928</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.51704</td>
    <td align="right">    37.87134</td>
    <td align="right">     -0.3117</td>
    <td align="right">     5.91623</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39390</td>
    <td align="right">    48.53100</td>
    <td align="right">     0.49063</td>
    <td align="right">    10.28293</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.73502</td>
    <td align="right">    44.06802</td>
    <td align="right">     -0.2393</td>
    <td align="right">     7.89154</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.81850</td>
    <td align="right">    42.74745</td>
    <td align="right">     0.05243</td>
    <td align="right">     6.65447</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81638</td>
    <td align="right">    42.17822</td>
    <td align="right">     0.34105</td>
    <td align="right">     8.24712</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.38604</td>
    <td align="right">    42.25265</td>
    <td align="right">     0.53960</td>
    <td align="right">    11.66659</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.54955</td>
    <td align="right">    46.70212</td>
    <td align="right">     -0.1589</td>
    <td align="right">     6.86097</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.50293</td>
    <td align="right">    48.59507</td>
    <td align="right">     -0.1516</td>
    <td align="right">     6.67917</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.61715</td>
    <td align="right">    50.38164</td>
    <td align="right">     -0.1242</td>
    <td align="right">     7.07357</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46746</td>
    <td align="right">    50.41987</td>
    <td align="right">     -0.1914</td>
    <td align="right">     6.98926</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.46739</td>
    <td align="right">    50.76245</td>
    <td align="right">     -0.2225</td>
    <td align="right">     7.30858</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.13271</td>
    <td align="right">    45.94494</td>
    <td align="right">     0.46175</td>
    <td align="right">    10.04133</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.32671</td>
    <td align="right">    42.73982</td>
    <td align="right">     0.19559</td>
    <td align="right">     6.91239</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.14369</td>
    <td align="right">    41.16290</td>
    <td align="right">     -0.1420</td>
    <td align="right">     6.97922</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.75375</td>
    <td align="right">    45.68851</td>
    <td align="right">     0.02922</td>
    <td align="right">     7.77731</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.73502</td>
    <td align="right">    41.16290</td>
    <td align="right">     -0.2393</td>
    <td align="right">     6.65447</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.61715</td>
    <td align="right">    50.76245</td>
    <td align="right">     0.53960</td>
    <td align="right">    11.66659</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.21045</td>
    <td align="right">    44.04457</td>
    <td align="right">     -0.1155</td>
    <td align="right">     7.15619</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.26477</td>
    <td align="right">    41.87373</td>
    <td align="right">     0.17206</td>
    <td align="right">     7.15832</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03397</td>
    <td align="right">    41.44237</td>
    <td align="right">     0.42343</td>
    <td align="right">     9.67326</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.49912</td>
    <td align="right">    41.87284</td>
    <td align="right">     0.61496</td>
    <td align="right">    13.74879</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.60305</td>
    <td align="right">    46.45435</td>
    <td align="right">     -0.0764</td>
    <td align="right">     6.85030</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.53287</td>
    <td align="right">    48.45647</td>
    <td align="right">     -0.0992</td>
    <td align="right">     6.61047</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.65077</td>
    <td align="right">    50.26419</td>
    <td align="right">     -0.0842</td>
    <td align="right">     7.19024</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49127</td>
    <td align="right">    50.37105</td>
    <td align="right">     -0.1582</td>
    <td align="right">     6.92725</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50546</td>
    <td align="right">    50.63784</td>
    <td align="right">     -0.1749</td>
    <td align="right">     7.09407</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.30048</td>
    <td align="right">    45.49721</td>
    <td align="right">     0.53015</td>
    <td align="right">    11.74188</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.66617</td>
    <td align="right">    41.94778</td>
    <td align="right">     0.29346</td>
    <td align="right">     7.91547</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.64517</td>
    <td align="right">    40.92012</td>
    <td align="right">     -0.0154</td>
    <td align="right">     6.69266</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.95514</td>
    <td align="right">    45.34490</td>
    <td align="right">     0.10803</td>
    <td align="right">     8.22941</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.21045</td>
    <td align="right">    40.92012</td>
    <td align="right">     -0.1749</td>
    <td align="right">     6.61047</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.65077</td>
    <td align="right">    50.63784</td>
    <td align="right">     0.61496</td>
    <td align="right">    13.74879</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.75712</td>
    <td align="right">    40.49077</td>
    <td align="right">     0.02889</td>
    <td align="right">     7.91353</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.46041</td>
    <td align="right">    40.12406</td>
    <td align="right">     0.23761</td>
    <td align="right">     8.49491</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00238</td>
    <td align="right">    41.05071</td>
    <td align="right">     0.42272</td>
    <td align="right">     9.92728</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.42781</td>
    <td align="right">    41.97456</td>
    <td align="right">     0.56853</td>
    <td align="right">    12.48116</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.55312</td>
    <td align="right">    46.65421</td>
    <td align="right">     -0.1522</td>
    <td align="right">     6.85502</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.50332</td>
    <td align="right">    48.58325</td>
    <td align="right">     -0.1512</td>
    <td align="right">     6.68696</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.61981</td>
    <td align="right">    50.32825</td>
    <td align="right">     -0.1207</td>
    <td align="right">     7.07982</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47703</td>
    <td align="right">    50.28327</td>
    <td align="right">     -0.1792</td>
    <td align="right">     6.96657</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50112</td>
    <td align="right">    50.37200</td>
    <td align="right">     -0.1800</td>
    <td align="right">     7.14383</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.35289</td>
    <td align="right">    44.75943</td>
    <td align="right">     0.57069</td>
    <td align="right">    13.03091</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.93931</td>
    <td align="right">    39.92380</td>
    <td align="right">     0.40325</td>
    <td align="right">    10.41207</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.20387</td>
    <td align="right">    37.48839</td>
    <td align="right">     0.13970</td>
    <td align="right">     8.10909</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.07042</td>
    <td align="right">    44.37336</td>
    <td align="right">     0.13070</td>
    <td align="right">     8.75178</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.75712</td>
    <td align="right">    37.48839</td>
    <td align="right">     -0.1800</td>
    <td align="right">     6.68696</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.61981</td>
    <td align="right">    50.37200</td>
    <td align="right">     0.57069</td>
    <td align="right">    13.03091</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.07337</td>
    <td align="right">    43.97318</td>
    <td align="right">     -0.1485</td>
    <td align="right">     7.83650</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.05459</td>
    <td align="right">    42.43968</td>
    <td align="right">     0.12321</td>
    <td align="right">     7.41034</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93146</td>
    <td align="right">    41.87153</td>
    <td align="right">     0.39772</td>
    <td align="right">     9.44368</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.46189</td>
    <td align="right">    42.05980</td>
    <td align="right">     0.60057</td>
    <td align="right">    13.44131</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.59684</td>
    <td align="right">    46.64638</td>
    <td align="right">     -0.0906</td>
    <td align="right">     7.04498</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.54108</td>
    <td align="right">    48.56852</td>
    <td align="right">     -0.0918</td>
    <td align="right">     6.79024</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.64954</td>
    <td align="right">    50.43527</td>
    <td align="right">     -0.0902</td>
    <td align="right">     7.25850</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49434</td>
    <td align="right">    50.52055</td>
    <td align="right">     -0.1598</td>
    <td align="right">     6.99072</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.51466</td>
    <td align="right">    50.77540</td>
    <td align="right">     -0.1735</td>
    <td align="right">     7.18702</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23344</td>
    <td align="right">    45.80587</td>
    <td align="right">     0.51245</td>
    <td align="right">    11.42428</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.52934</td>
    <td align="right">    42.37053</td>
    <td align="right">     0.26392</td>
    <td align="right">     7.97535</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.45180</td>
    <td align="right">    40.90716</td>
    <td align="right">     -0.0586</td>
    <td align="right">     7.17687</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.88357</td>
    <td align="right">    45.55848</td>
    <td align="right">     0.08946</td>
    <td align="right">     8.33020</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.07337</td>
    <td align="right">    40.90716</td>
    <td align="right">     -0.1735</td>
    <td align="right">     6.79024</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.64954</td>
    <td align="right">    50.77540</td>
    <td align="right">     0.60057</td>
    <td align="right">    13.44131</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.59564</td>
    <td align="right">    43.02376</td>
    <td align="right">     -0.0165</td>
    <td align="right">     5.87423</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.18127</td>
    <td align="right">    42.83947</td>
    <td align="right">     0.14146</td>
    <td align="right">     6.20537</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80925</td>
    <td align="right">    43.35926</td>
    <td align="right">     0.32570</td>
    <td align="right">     7.67057</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27601</td>
    <td align="right">    42.66307</td>
    <td align="right">     0.47911</td>
    <td align="right">    10.04564</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.46021</td>
    <td align="right">    46.51787</td>
    <td align="right">     -0.2364</td>
    <td align="right">     6.86892</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.46072</td>
    <td align="right">    48.11793</td>
    <td align="right">     -0.1981</td>
    <td align="right">     6.57781</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.59769</td>
    <td align="right">    49.03147</td>
    <td align="right">     -0.1430</td>
    <td align="right">     6.68123</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48443</td>
    <td align="right">    48.82243</td>
    <td align="right">     -0.1819</td>
    <td align="right">     6.64100</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.51749</td>
    <td align="right">    48.94697</td>
    <td align="right">     -0.1961</td>
    <td align="right">     6.83942</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.35544</td>
    <td align="right">    45.52180</td>
    <td align="right">     0.52741</td>
    <td align="right">    11.04243</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.93443</td>
    <td align="right">    42.49571</td>
    <td align="right">     0.35689</td>
    <td align="right">     7.94887</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.20555</td>
    <td align="right">    40.22515</td>
    <td align="right">     0.12709</td>
    <td align="right">     5.93970</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.99495</td>
    <td align="right">    45.15392</td>
    <td align="right">     0.08078</td>
    <td align="right">     7.36436</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.59564</td>
    <td align="right">    40.22515</td>
    <td align="right">     -0.2364</td>
    <td align="right">     5.87423</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59769</td>
    <td align="right">    49.03147</td>
    <td align="right">     0.52741</td>
    <td align="right">    11.04243</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.15358</td>
    <td align="right">    42.61368</td>
    <td align="right">     0.12531</td>
    <td align="right">     6.17604</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.67427</td>
    <td align="right">    41.77671</td>
    <td align="right">     0.27499</td>
    <td align="right">     7.28567</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09381</td>
    <td align="right">    42.35331</td>
    <td align="right">     0.42531</td>
    <td align="right">     9.31009</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.46267</td>
    <td align="right">    41.93943</td>
    <td align="right">     0.57249</td>
    <td align="right">    12.38163</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.57032</td>
    <td align="right">    46.07899</td>
    <td align="right">     -0.1308</td>
    <td align="right">     6.54060</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.52073</td>
    <td align="right">    47.91640</td>
    <td align="right">     -0.1327</td>
    <td align="right">     6.40055</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.64924</td>
    <td align="right">    48.87803</td>
    <td align="right">     -0.0948</td>
    <td align="right">     6.77796</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51831</td>
    <td align="right">    48.75596</td>
    <td align="right">     -0.1431</td>
    <td align="right">     6.57869</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.56680</td>
    <td align="right">    48.80369</td>
    <td align="right">     -0.1417</td>
    <td align="right">     6.64480</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.50307</td>
    <td align="right">    45.09720</td>
    <td align="right">     0.59614</td>
    <td align="right">    12.93141</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.18333</td>
    <td align="right">    41.79605</td>
    <td align="right">     0.44092</td>
    <td align="right">     9.40953</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.62417</td>
    <td align="right">    39.49935</td>
    <td align="right">     0.23826</td>
    <td align="right">     6.71866</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.21323</td>
    <td align="right">    44.65330</td>
    <td align="right">     0.16753</td>
    <td align="right">     8.09367</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.15358</td>
    <td align="right">    39.49935</td>
    <td align="right">     -0.1431</td>
    <td align="right">     6.17604</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.64924</td>
    <td align="right">    48.87803</td>
    <td align="right">     0.59614</td>
    <td align="right">    12.93141</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.06111</td>
    <td align="right">    39.75403</td>
    <td align="right">     0.15488</td>
    <td align="right">     7.55701</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.58870</td>
    <td align="right">    40.53415</td>
    <td align="right">     0.29393</td>
    <td align="right">     8.52710</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02201</td>
    <td align="right">    41.79339</td>
    <td align="right">     0.41911</td>
    <td align="right">     9.59185</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.54652</td>
    <td align="right">    41.86426</td>
    <td align="right">     0.55400</td>
    <td align="right">    12.06372</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.85549</td>
    <td align="right">    48.56509</td>
    <td align="right">     -0.1056</td>
    <td align="right">     6.79106</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.86504</td>
    <td align="right">    52.58305</td>
    <td align="right">     -0.0538</td>
    <td align="right">     6.69210</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.82424</td>
    <td align="right">    56.63760</td>
    <td align="right">     -0.0213</td>
    <td align="right">     6.51985</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.67961</td>
    <td align="right">    58.22320</td>
    <td align="right">     -0.0479</td>
    <td align="right">     6.29705</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.75684</td>
    <td align="right">    55.56938</td>
    <td align="right">     -0.0412</td>
    <td align="right">     6.38928</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.77515</td>
    <td align="right">    46.09883</td>
    <td align="right">     0.69930</td>
    <td align="right">    16.19607</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.34753</td>
    <td align="right">    40.22067</td>
    <td align="right">     0.54057</td>
    <td align="right">    12.29393</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.69721</td>
    <td align="right">    37.05071</td>
    <td align="right">     0.30905</td>
    <td align="right">     8.65313</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.33932</td>
    <td align="right">    46.63432</td>
    <td align="right">     0.22359</td>
    <td align="right">     8.95739</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.06111</td>
    <td align="right">    37.05071</td>
    <td align="right">     -0.1056</td>
    <td align="right">     6.29705</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.86504</td>
    <td align="right">    58.22320</td>
    <td align="right">     0.69930</td>
    <td align="right">    16.19607</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.00462</td>
    <td align="right">    42.75184</td>
    <td align="right">     0.09150</td>
    <td align="right">     6.21234</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.53768</td>
    <td align="right">    42.24897</td>
    <td align="right">     0.23986</td>
    <td align="right">     7.11454</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04968</td>
    <td align="right">    42.52572</td>
    <td align="right">     0.41032</td>
    <td align="right">     9.06229</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.43967</td>
    <td align="right">    42.06596</td>
    <td align="right">     0.56215</td>
    <td align="right">    12.12216</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.56454</td>
    <td align="right">    46.24390</td>
    <td align="right">     -0.1440</td>
    <td align="right">     6.65880</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.53808</td>
    <td align="right">    47.93092</td>
    <td align="right">     -0.1218</td>
    <td align="right">     6.49595</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.64941</td>
    <td align="right">    48.98106</td>
    <td align="right">     -0.1002</td>
    <td align="right">     6.80876</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52249</td>
    <td align="right">    48.83096</td>
    <td align="right">     -0.1444</td>
    <td align="right">     6.62150</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.58275</td>
    <td align="right">    48.83966</td>
    <td align="right">     -0.1380</td>
    <td align="right">     6.72040</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.48458</td>
    <td align="right">    45.21401</td>
    <td align="right">     0.58787</td>
    <td align="right">    12.71488</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.15125</td>
    <td align="right">    41.86948</td>
    <td align="right">     0.43124</td>
    <td align="right">     9.27147</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.52851</td>
    <td align="right">    39.73358</td>
    <td align="right">     0.21588</td>
    <td align="right">     6.65126</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.17495</td>
    <td align="right">    44.79513</td>
    <td align="right">     0.15601</td>
    <td align="right">     8.03628</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.00462</td>
    <td align="right">    39.73358</td>
    <td align="right">     -0.1444</td>
    <td align="right">     6.21234</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.64941</td>
    <td align="right">    48.98106</td>
    <td align="right">     0.58787</td>
    <td align="right">    12.71488</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.38198</td>
    <td align="right">    43.11267</td>
    <td align="right">     -0.0704</td>
    <td align="right">     6.18489</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.26240</td>
    <td align="right">    42.45271</td>
    <td align="right">     0.16577</td>
    <td align="right">     6.46871</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96746</td>
    <td align="right">    42.96906</td>
    <td align="right">     0.38207</td>
    <td align="right">     8.45874</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39538</td>
    <td align="right">    43.05189</td>
    <td align="right">     0.53455</td>
    <td align="right">    11.36961</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.52629</td>
    <td align="right">    47.03601</td>
    <td align="right">     -0.1912</td>
    <td align="right">     6.83648</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.48114</td>
    <td align="right">    48.74730</td>
    <td align="right">     -0.1852</td>
    <td align="right">     6.68621</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.59070</td>
    <td align="right">    50.33729</td>
    <td align="right">     -0.1555</td>
    <td align="right">     6.98544</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44888</td>
    <td align="right">    50.22402</td>
    <td align="right">     -0.2163</td>
    <td align="right">     6.99875</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.46686</td>
    <td align="right">    50.55955</td>
    <td align="right">     -0.2347</td>
    <td align="right">     7.27236</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.24401</td>
    <td align="right">    46.75711</td>
    <td align="right">     0.49344</td>
    <td align="right">    10.39007</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.69914</td>
    <td align="right">    43.10482</td>
    <td align="right">     0.29511</td>
    <td align="right">     7.31855</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.82230</td>
    <td align="right">    40.44486</td>
    <td align="right">     0.03076</td>
    <td align="right">     5.88870</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.94526</td>
    <td align="right">    45.76155</td>
    <td align="right">     0.06925</td>
    <td align="right">     7.57369</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.38198</td>
    <td align="right">    40.44486</td>
    <td align="right">     -0.2347</td>
    <td align="right">     5.88870</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59070</td>
    <td align="right">    50.55955</td>
    <td align="right">     0.53455</td>
    <td align="right">    11.36961</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.76606</td>
    <td align="right">    43.05464</td>
    <td align="right">     0.02616</td>
    <td align="right">     6.24324</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.60224</td>
    <td align="right">    41.29689</td>
    <td align="right">     0.25328</td>
    <td align="right">     7.32804</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.19472</td>
    <td align="right">    41.57941</td>
    <td align="right">     0.45053</td>
    <td align="right">     9.94800</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.62531</td>
    <td align="right">    41.73150</td>
    <td align="right">     0.61516</td>
    <td align="right">    13.74280</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.71707</td>
    <td align="right">    46.30866</td>
    <td align="right">     -0.0874</td>
    <td align="right">     6.92837</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.63822</td>
    <td align="right">    48.30323</td>
    <td align="right">     -0.1121</td>
    <td align="right">     6.67177</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.76866</td>
    <td align="right">    50.08633</td>
    <td align="right">     -0.0851</td>
    <td align="right">     7.21626</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.59048</td>
    <td align="right">    49.99001</td>
    <td align="right">     -0.1620</td>
    <td align="right">     6.99092</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.62577</td>
    <td align="right">    50.34162</td>
    <td align="right">     -0.1665</td>
    <td align="right">     7.13737</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.48033</td>
    <td align="right">    45.67566</td>
    <td align="right">     0.56024</td>
    <td align="right">    12.29842</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.96676</td>
    <td align="right">    41.80006</td>
    <td align="right">     0.36521</td>
    <td align="right">     8.49168</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.17067</td>
    <td align="right">    39.90974</td>
    <td align="right">     0.11715</td>
    <td align="right">     6.23487</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.18150</td>
    <td align="right">    45.03359</td>
    <td align="right">     0.14664</td>
    <td align="right">     8.26766</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.76606</td>
    <td align="right">    39.90974</td>
    <td align="right">     -0.1665</td>
    <td align="right">     6.23487</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.76866</td>
    <td align="right">    50.34162</td>
    <td align="right">     0.61516</td>
    <td align="right">    13.74280</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.28633</td>
    <td align="right">    39.57458</td>
    <td align="right">     0.17406</td>
    <td align="right">     7.41829</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.81779</td>
    <td align="right">    39.94714</td>
    <td align="right">     0.33442</td>
    <td align="right">     8.76032</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14544</td>
    <td align="right">    41.79664</td>
    <td align="right">     0.46192</td>
    <td align="right">    10.19694</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.44730</td>
    <td align="right">    42.70912</td>
    <td align="right">     0.56549</td>
    <td align="right">    12.22200</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.53356</td>
    <td align="right">    46.97172</td>
    <td align="right">     -0.1832</td>
    <td align="right">     6.81896</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.48381</td>
    <td align="right">    48.72864</td>
    <td align="right">     -0.1840</td>
    <td align="right">     6.69670</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.59738</td>
    <td align="right">    50.27502</td>
    <td align="right">     -0.1507</td>
    <td align="right">     6.99773</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46350</td>
    <td align="right">    50.07013</td>
    <td align="right">     -0.2025</td>
    <td align="right">     6.96962</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50958</td>
    <td align="right">    50.13211</td>
    <td align="right">     -0.1894</td>
    <td align="right">     7.07765</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.47858</td>
    <td align="right">    45.47806</td>
    <td align="right">     0.60500</td>
    <td align="right">    13.59121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.21990</td>
    <td align="right">    40.49424</td>
    <td align="right">     0.48565</td>
    <td align="right">    11.22947</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.69549</td>
    <td align="right">    36.98990</td>
    <td align="right">     0.27638</td>
    <td align="right">     8.20182</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.22555</td>
    <td align="right">    44.46968</td>
    <td align="right">     0.16393</td>
    <td align="right">     8.84047</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.28633</td>
    <td align="right">    36.98990</td>
    <td align="right">     -0.2025</td>
    <td align="right">     6.69670</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59738</td>
    <td align="right">    50.27502</td>
    <td align="right">     0.60500</td>
    <td align="right">    13.59121</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.68162</td>
    <td align="right">    42.96678</td>
    <td align="right">     0.01169</td>
    <td align="right">     6.47362</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.48127</td>
    <td align="right">    42.12231</td>
    <td align="right">     0.23276</td>
    <td align="right">     7.34939</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08618</td>
    <td align="right">    42.59579</td>
    <td align="right">     0.43922</td>
    <td align="right">     9.69458</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.48629</td>
    <td align="right">    42.80023</td>
    <td align="right">     0.59911</td>
    <td align="right">    13.21307</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.58620</td>
    <td align="right">    46.93003</td>
    <td align="right">     -0.1182</td>
    <td align="right">     6.89277</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.53217</td>
    <td align="right">    48.66985</td>
    <td align="right">     -0.1209</td>
    <td align="right">     6.69430</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.63449</td>
    <td align="right">    50.36230</td>
    <td align="right">     -0.1176</td>
    <td align="right">     7.12865</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48326</td>
    <td align="right">    50.29961</td>
    <td align="right">     -0.1821</td>
    <td align="right">     6.96048</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.52124</td>
    <td align="right">    50.54387</td>
    <td align="right">     -0.1833</td>
    <td align="right">     7.10963</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.35099</td>
    <td align="right">    46.56091</td>
    <td align="right">     0.54514</td>
    <td align="right">    11.83792</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.88406</td>
    <td align="right">    42.70404</td>
    <td align="right">     0.35945</td>
    <td align="right">     8.47322</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.07479</td>
    <td align="right">    40.14762</td>
    <td align="right">     0.10232</td>
    <td align="right">     6.36669</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.07080</td>
    <td align="right">    45.58859</td>
    <td align="right">     0.12910</td>
    <td align="right">     8.18084</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.68162</td>
    <td align="right">    40.14762</td>
    <td align="right">     -0.1833</td>
    <td align="right">     6.36669</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.63449</td>
    <td align="right">    50.54387</td>
    <td align="right">     0.59911</td>
    <td align="right">    13.21307</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.225639E+11</td>
    <td align="right">0.574739E+10</td>
    <td align="right">      342.19</td>
    <td align="right">0.195161E+11</td>
    <td align="right">0.304775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    37801.49</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">    37801.49</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">     8816.51</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">     8814.03</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.317164E+11</td>
    <td align="right">0.783740E+10</td>
    <td align="right">      352.11</td>
    <td align="right">0.276064E+11</td>
    <td align="right">0.411007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-FEB-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    50032.62</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">    50032.62</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">    10422.38</td>
    <td align="right">25-FEB-16:50</td>
    <td align="right">    12356.36</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.560904E+11</td>
    <td align="right">0.143102E+11</td>
    <td align="right">      433.78</td>
    <td align="right">0.501958E+11</td>
    <td align="right">0.589461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    69357.27</td>
    <td align="right">10-MAR-17:40</td>
    <td align="right">    67773.34</td>
    <td align="right">28-MAR-15:50</td>
    <td align="right">    15543.50</td>
    <td align="right">10-MAR-18:00</td>
    <td align="right">    21219.04</td>
    <td align="right">28-MAR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.747912E+11</td>
    <td align="right">0.216114E+11</td>
    <td align="right">      430.36</td>
    <td align="right">0.681570E+11</td>
    <td align="right">0.663420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    93909.13</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    93909.13</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    18079.62</td>
    <td align="right">26-APR-08:00</td>
    <td align="right">    28356.50</td>
    <td align="right">26-APR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109641E+12</td>
    <td align="right">0.336050E+11</td>
    <td align="right">      493.69</td>
    <td align="right">0.885726E+11</td>
    <td align="right">0.210681E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   128965.69</td>
    <td align="right">19-MAY-04:02</td>
    <td align="right">    99713.76</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">    38227.92</td>
    <td align="right">25-MAY-07:03</td>
    <td align="right">    35223.40</td>
    <td align="right">01-MAY-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124991E+12</td>
    <td align="right">0.373693E+11</td>
    <td align="right">      493.39</td>
    <td align="right">0.903918E+11</td>
    <td align="right">0.345992E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   134291.10</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    97398.50</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    51886.59</td>
    <td align="right">27-JUN-04:03</td>
    <td align="right">    37437.41</td>
    <td align="right">22-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137481E+12</td>
    <td align="right">0.373830E+11</td>
    <td align="right">      506.39</td>
    <td align="right">0.836873E+11</td>
    <td align="right">0.537936E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   136471.29</td>
    <td align="right">20-JUL-04:03</td>
    <td align="right">    94614.14</td>
    <td align="right">24-JUL-06:03</td>
    <td align="right">    65161.07</td>
    <td align="right">20-JUL-04:03</td>
    <td align="right">    36174.21</td>
    <td align="right">10-JUL-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140902E+12</td>
    <td align="right">0.370454E+11</td>
    <td align="right">      495.28</td>
    <td align="right">0.839730E+11</td>
    <td align="right">0.569286E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   133655.71</td>
    <td align="right">10-AUG-04:02</td>
    <td align="right">    95287.47</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">    56835.30</td>
    <td align="right">27-AUG-17:03</td>
    <td align="right">    34420.05</td>
    <td align="right">25-AUG-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114284E+12</td>
    <td align="right">0.297681E+11</td>
    <td align="right">      452.50</td>
    <td align="right">0.731906E+11</td>
    <td align="right">0.410934E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   131201.73</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    97414.40</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    47025.16</td>
    <td align="right">12-SEP-17:00</td>
    <td align="right">    31173.88</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.792951E+11</td>
    <td align="right">0.206719E+11</td>
    <td align="right">      442.42</td>
    <td align="right">0.655908E+11</td>
    <td align="right">0.137043E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-12:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   106814.92</td>
    <td align="right">12-OCT-05:02</td>
    <td align="right">    91509.11</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">    27247.01</td>
    <td align="right">12-OCT-07:03</td>
    <td align="right">    26797.27</td>
    <td align="right">02-OCT-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.504427E+11</td>
    <td align="right">0.124764E+11</td>
    <td align="right">      405.78</td>
    <td align="right">0.455275E+11</td>
    <td align="right">0.491528E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    64299.47</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">    60116.42</td>
    <td align="right">13-NOV-14:00</td>
    <td align="right">    11768.01</td>
    <td align="right">08-NOV-19:40</td>
    <td align="right">    16638.39</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.280426E+11</td>
    <td align="right">0.701460E+10</td>
    <td align="right">      375.53</td>
    <td align="right">0.250603E+11</td>
    <td align="right">0.298238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    45133.79</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    45133.79</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">     8288.05</td>
    <td align="right">29-DEC-18:10</td>
    <td align="right">    10305.62</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.970241E+12</td>
    <td align="right">0.264840E+12</td>
    <td align="right">     5223.41</td>
    <td align="right">0.721469E+12</td>
    <td align="right">0.248772E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.225639E+11</td>
    <td align="right">0.574739E+10</td>
    <td align="right">      342.19</td>
    <td align="right">0.195161E+11</td>
    <td align="right">0.298238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37801.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37801.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8288.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8814.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.140902E+12</td>
    <td align="right">0.373830E+11</td>
    <td align="right">      506.39</td>
    <td align="right">0.903918E+11</td>
    <td align="right">0.569286E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   136471.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    99713.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65161.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37437.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130754E+11</td>
    <td align="right">0.342852E+10</td>
    <td align="right">      313.47</td>
    <td align="right">0.102487E+11</td>
    <td align="right">0.282674E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">13-JAN-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26304.98</td>
    <td align="right">13-JAN-15:05</td>
    <td align="right">    26095.04</td>
    <td align="right">12-JAN-15:05</td>
    <td align="right">     7247.09</td>
    <td align="right">17-JAN-15:05</td>
    <td align="right">     6297.04</td>
    <td align="right">13-JAN-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216261E+11</td>
    <td align="right">0.543815E+10</td>
    <td align="right">      343.69</td>
    <td align="right">0.177714E+11</td>
    <td align="right">0.385471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-FEB-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    39256.11</td>
    <td align="right">22-FEB-15:05</td>
    <td align="right">    39256.11</td>
    <td align="right">22-FEB-15:05</td>
    <td align="right">     9555.38</td>
    <td align="right">25-FEB-17:00</td>
    <td align="right">     9695.12</td>
    <td align="right">22-FEB-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.436950E+11</td>
    <td align="right">0.112018E+11</td>
    <td align="right">      441.83</td>
    <td align="right">0.383780E+11</td>
    <td align="right">0.531706E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    57982.43</td>
    <td align="right">29-MAR-12:02</td>
    <td align="right">    56353.90</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    12021.21</td>
    <td align="right">10-MAR-20:40</td>
    <td align="right">    17584.64</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.634825E+11</td>
    <td align="right">0.182433E+11</td>
    <td align="right">      443.38</td>
    <td align="right">0.578691E+11</td>
    <td align="right">0.561336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    77984.08</td>
    <td align="right">16-APR-16:12</td>
    <td align="right">    71764.47</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    15356.34</td>
    <td align="right">18-APR-12:01</td>
    <td align="right">    25676.56</td>
    <td align="right">16-APR-15:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.949193E+11</td>
    <td align="right">0.286805E+11</td>
    <td align="right">      504.97</td>
    <td align="right">0.756302E+11</td>
    <td align="right">0.192891E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   103475.11</td>
    <td align="right">19-MAY-04:02</td>
    <td align="right">    78528.62</td>
    <td align="right">28-MAY-16:01</td>
    <td align="right">    34620.81</td>
    <td align="right">24-MAY-04:03</td>
    <td align="right">    30917.25</td>
    <td align="right">01-MAY-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106633E+12</td>
    <td align="right">0.313249E+11</td>
    <td align="right">      493.43</td>
    <td align="right">0.744321E+11</td>
    <td align="right">0.322005E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   108403.15</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    80509.52</td>
    <td align="right">12-JUN-06:03</td>
    <td align="right">    46207.37</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    31635.94</td>
    <td align="right">22-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115325E+12</td>
    <td align="right">0.309091E+11</td>
    <td align="right">      492.39</td>
    <td align="right">0.657015E+11</td>
    <td align="right">0.496232E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   109960.09</td>
    <td align="right">20-JUL-04:03</td>
    <td align="right">    77271.51</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">    52499.94</td>
    <td align="right">20-JUL-04:03</td>
    <td align="right">    32579.04</td>
    <td align="right">02-JUL-16:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113793E+12</td>
    <td align="right">0.294373E+11</td>
    <td align="right">      480.67</td>
    <td align="right">0.622576E+11</td>
    <td align="right">0.515356E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   108332.72</td>
    <td align="right">10-AUG-04:02</td>
    <td align="right">    74840.12</td>
    <td align="right">07-AUG-06:03</td>
    <td align="right">    54814.56</td>
    <td align="right">27-AUG-17:12</td>
    <td align="right">    29830.70</td>
    <td align="right">06-AUG-13:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.898196E+11</td>
    <td align="right">0.230690E+11</td>
    <td align="right">      432.69</td>
    <td align="right">0.533763E+11</td>
    <td align="right">0.364432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   106440.52</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    72941.39</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">    43124.18</td>
    <td align="right">08-SEP-05:03</td>
    <td align="right">    25325.22</td>
    <td align="right">24-SEP-16:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.586290E+11</td>
    <td align="right">0.153050E+11</td>
    <td align="right">      430.50</td>
    <td align="right">0.470414E+11</td>
    <td align="right">0.115876E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    73973.23</td>
    <td align="right">04-OCT-12:02</td>
    <td align="right">    67950.59</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">    26682.41</td>
    <td align="right">12-OCT-05:02</td>
    <td align="right">    22914.18</td>
    <td align="right">02-OCT-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.342919E+11</td>
    <td align="right">0.861136E+10</td>
    <td align="right">      399.69</td>
    <td align="right">0.297605E+11</td>
    <td align="right">0.453139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    49169.74</td>
    <td align="right">06-NOV-15:05</td>
    <td align="right">    46317.03</td>
    <td align="right">13-NOV-15:05</td>
    <td align="right">     9590.05</td>
    <td align="right">08-NOV-19:10</td>
    <td align="right">    12942.18</td>
    <td align="right">08-NOV-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166003E+11</td>
    <td align="right">0.428027E+10</td>
    <td align="right">      349.97</td>
    <td align="right">0.133723E+11</td>
    <td align="right">0.322803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">01-DEC-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    30856.26</td>
    <td align="right">01-DEC-15:05</td>
    <td align="right">    30856.26</td>
    <td align="right">01-DEC-15:05</td>
    <td align="right">     6461.02</td>
    <td align="right">29-DEC-17:00</td>
    <td align="right">     7149.30</td>
    <td align="right">01-DEC-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.771890E+12</td>
    <td align="right">0.209929E+12</td>
    <td align="right">     5126.70</td>
    <td align="right">0.545839E+12</td>
    <td align="right">0.226050E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130754E+11</td>
    <td align="right">0.342852E+10</td>
    <td align="right">      313.47</td>
    <td align="right">0.102487E+11</td>
    <td align="right">0.282674E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26304.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26095.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6461.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6297.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115325E+12</td>
    <td align="right">0.313249E+11</td>
    <td align="right">      504.97</td>
    <td align="right">0.756302E+11</td>
    <td align="right">0.515356E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109960.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80509.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">    54814.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32579.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128530E+11</td>
    <td align="right">0.340855E+10</td>
    <td align="right">      297.89</td>
    <td align="right">0.966820E+10</td>
    <td align="right">0.318484E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">12-JAN-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26448.68</td>
    <td align="right">12-JAN-15:40</td>
    <td align="right">    24459.55</td>
    <td align="right">12-JAN-15:30</td>
    <td align="right">     7105.65</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">     6485.79</td>
    <td align="right">12-JAN-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216703E+11</td>
    <td align="right">0.551630E+10</td>
    <td align="right">      335.50</td>
    <td align="right">0.173253E+11</td>
    <td align="right">0.434496E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    42470.03</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    42470.03</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    10070.14</td>
    <td align="right">25-FEB-16:50</td>
    <td align="right">    10518.61</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.464453E+11</td>
    <td align="right">0.120447E+11</td>
    <td align="right">      442.22</td>
    <td align="right">0.401492E+11</td>
    <td align="right">0.629618E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    66363.31</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    66363.31</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    13364.81</td>
    <td align="right">10-MAR-20:00</td>
    <td align="right">    20592.06</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.706964E+11</td>
    <td align="right">0.205060E+11</td>
    <td align="right">      448.71</td>
    <td align="right">0.641883E+11</td>
    <td align="right">0.650813E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    95977.74</td>
    <td align="right">16-APR-16:12</td>
    <td align="right">    89340.51</td>
    <td align="right">16-APR-15:32</td>
    <td align="right">    15051.42</td>
    <td align="right">17-APR-11:00</td>
    <td align="right">    31113.33</td>
    <td align="right">16-APR-15:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105482E+12</td>
    <td align="right">0.321543E+11</td>
    <td align="right">      515.39</td>
    <td align="right">0.853026E+11</td>
    <td align="right">0.201794E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   118872.63</td>
    <td align="right">19-MAY-04:02</td>
    <td align="right">    94357.97</td>
    <td align="right">07-MAY-14:52</td>
    <td align="right">    37952.11</td>
    <td align="right">24-MAY-04:03</td>
    <td align="right">    36460.96</td>
    <td align="right">01-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117995E+12</td>
    <td align="right">0.349576E+11</td>
    <td align="right">      507.88</td>
    <td align="right">0.845837E+11</td>
    <td align="right">0.334111E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   122840.47</td>
    <td align="right">27-JUN-04:03</td>
    <td align="right">    96186.64</td>
    <td align="right">11-JUN-15:31</td>
    <td align="right">    49307.43</td>
    <td align="right">29-JUN-04:03</td>
    <td align="right">    37357.42</td>
    <td align="right">11-JUN-14:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124609E+12</td>
    <td align="right">0.335416E+11</td>
    <td align="right">      508.03</td>
    <td align="right">0.732809E+11</td>
    <td align="right">0.513282E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-00:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   127033.42</td>
    <td align="right">20-JUL-04:03</td>
    <td align="right">    90184.51</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">    61527.93</td>
    <td align="right">26-JUL-04:03</td>
    <td align="right">    37403.76</td>
    <td align="right">02-JUL-16:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120635E+12</td>
    <td align="right">0.313257E+11</td>
    <td align="right">      487.36</td>
    <td align="right">0.681022E+11</td>
    <td align="right">0.525328E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   124946.56</td>
    <td align="right">10-AUG-04:02</td>
    <td align="right">    88308.61</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    56631.01</td>
    <td align="right">27-AUG-15:13</td>
    <td align="right">    34240.13</td>
    <td align="right">06-AUG-13:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.941861E+11</td>
    <td align="right">0.243041E+11</td>
    <td align="right">      437.26</td>
    <td align="right">0.570708E+11</td>
    <td align="right">0.371153E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   120427.92</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">    84131.94</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">    49135.84</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">    31140.83</td>
    <td align="right">24-SEP-16:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.610867E+11</td>
    <td align="right">0.161374E+11</td>
    <td align="right">      430.89</td>
    <td align="right">0.486863E+11</td>
    <td align="right">0.124004E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    82216.91</td>
    <td align="right">03-OCT-14:30</td>
    <td align="right">    74780.07</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">    25471.92</td>
    <td align="right">12-OCT-05:02</td>
    <td align="right">    25553.75</td>
    <td align="right">02-OCT-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.342174E+11</td>
    <td align="right">0.872677E+10</td>
    <td align="right">      394.18</td>
    <td align="right">0.288842E+11</td>
    <td align="right">0.533320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    52358.00</td>
    <td align="right">06-NOV-14:30</td>
    <td align="right">    49633.88</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">    10394.20</td>
    <td align="right">08-NOV-18:40</td>
    <td align="right">    13624.05</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157175E+11</td>
    <td align="right">0.411512E+10</td>
    <td align="right">      329.86</td>
    <td align="right">0.119883E+11</td>
    <td align="right">0.372917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    30348.04</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">    30348.04</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">     6687.86</td>
    <td align="right">29-DEC-17:00</td>
    <td align="right">     7257.85</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.825594E+12</td>
    <td align="right">0.226738E+12</td>
    <td align="right">     5135.17</td>
    <td align="right">0.589230E+12</td>
    <td align="right">0.236364E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128530E+11</td>
    <td align="right">0.340855E+10</td>
    <td align="right">      297.89</td>
    <td align="right">0.966820E+10</td>
    <td align="right">0.318484E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26448.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24459.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6687.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6485.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.124609E+12</td>
    <td align="right">0.349576E+11</td>
    <td align="right">      515.39</td>
    <td align="right">0.853026E+11</td>
    <td align="right">0.525328E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   127033.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    96186.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61527.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37403.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      298.55</td>
    <td align="right">        0.00</td>
    <td align="right">      298.55</td>
    <td align="right">      172.50</td>
    <td align="right">     1114.96</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      354.03</td>
    <td align="right">        0.00</td>
    <td align="right">      354.03</td>
    <td align="right">      327.72</td>
    <td align="right">      882.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      426.61</td>
    <td align="right">        0.00</td>
    <td align="right">      426.61</td>
    <td align="right">      633.79</td>
    <td align="right">      525.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      462.88</td>
    <td align="right">        1.55</td>
    <td align="right">      461.33</td>
    <td align="right">     1137.02</td>
    <td align="right">      184.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      512.78</td>
    <td align="right">       14.31</td>
    <td align="right">      498.47</td>
    <td align="right">     1576.94</td>
    <td align="right">       32.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      530.80</td>
    <td align="right">       19.57</td>
    <td align="right">      511.23</td>
    <td align="right">     1712.90</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      523.55</td>
    <td align="right">        8.25</td>
    <td align="right">      515.29</td>
    <td align="right">     1530.40</td>
    <td align="right">        4.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      480.66</td>
    <td align="right">        1.49</td>
    <td align="right">      479.17</td>
    <td align="right">     1289.97</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      428.29</td>
    <td align="right">        0.03</td>
    <td align="right">      428.26</td>
    <td align="right">     1001.40</td>
    <td align="right">       72.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      371.04</td>
    <td align="right">        0.00</td>
    <td align="right">      371.04</td>
    <td align="right">      719.95</td>
    <td align="right">      408.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.27</td>
    <td align="right">        0.00</td>
    <td align="right">      314.27</td>
    <td align="right">      386.94</td>
    <td align="right">      786.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">      291.24</td>
    <td align="right">      191.26</td>
    <td align="right">     1095.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      416.54</td>
    <td align="right">        3.78</td>
    <td align="right">      412.76</td>
    <td align="right">      892.83</td>
    <td align="right">      427.17</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">      291.24</td>
    <td align="right">      172.50</td>
    <td align="right">        4.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      530.80</td>
    <td align="right">       19.57</td>
    <td align="right">      515.29</td>
    <td align="right">     1712.90</td>
    <td align="right">     1114.96</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      426.35</td>
    <td align="right">      171.12</td>
    <td align="right">      255.23</td>
    <td align="right">      415.03</td>
    <td align="right">      682.45</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      517.97</td>
    <td align="right">      213.84</td>
    <td align="right">      304.14</td>
    <td align="right">      634.19</td>
    <td align="right">      552.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      631.91</td>
    <td align="right">      260.84</td>
    <td align="right">      371.07</td>
    <td align="right">      987.08</td>
    <td align="right">      336.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      751.80</td>
    <td align="right">      350.54</td>
    <td align="right">      401.26</td>
    <td align="right">     1508.80</td>
    <td align="right">      124.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      739.94</td>
    <td align="right">      328.03</td>
    <td align="right">      411.90</td>
    <td align="right">     1735.53</td>
    <td align="right">       22.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      602.21</td>
    <td align="right">      199.79</td>
    <td align="right">      402.41</td>
    <td align="right">     1569.03</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      506.15</td>
    <td align="right">      106.88</td>
    <td align="right">      399.27</td>
    <td align="right">     1292.59</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      456.07</td>
    <td align="right">       79.37</td>
    <td align="right">      376.70</td>
    <td align="right">     1088.47</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      487.27</td>
    <td align="right">      135.89</td>
    <td align="right">      351.37</td>
    <td align="right">     1006.69</td>
    <td align="right">       50.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      532.99</td>
    <td align="right">      215.28</td>
    <td align="right">      317.71</td>
    <td align="right">      947.95</td>
    <td align="right">      267.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.56</td>
    <td align="right">      202.83</td>
    <td align="right">      269.73</td>
    <td align="right">      653.66</td>
    <td align="right">      498.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.06</td>
    <td align="right">      163.25</td>
    <td align="right">      248.81</td>
    <td align="right">      427.08</td>
    <td align="right">      685.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      544.62</td>
    <td align="right">      201.99</td>
    <td align="right">      342.63</td>
    <td align="right">     1023.58</td>
    <td align="right">      269.81</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      412.06</td>
    <td align="right">       79.37</td>
    <td align="right">      248.81</td>
    <td align="right">      415.03</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      751.80</td>
    <td align="right">      350.54</td>
    <td align="right">      411.90</td>
    <td align="right">     1735.53</td>
    <td align="right">      685.75</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1358.16</td>
    <td align="right">      825.39</td>
    <td align="right">      532.77</td>
    <td align="right">     1858.03</td>
    <td align="right">     1058.27</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1291.20</td>
    <td align="right">      717.23</td>
    <td align="right">      573.97</td>
    <td align="right">     1855.57</td>
    <td align="right">      874.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1103.64</td>
    <td align="right">      487.33</td>
    <td align="right">      616.32</td>
    <td align="right">     1722.89</td>
    <td align="right">      540.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      775.02</td>
    <td align="right">      218.48</td>
    <td align="right">      556.55</td>
    <td align="right">     1530.57</td>
    <td align="right">      195.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      557.26</td>
    <td align="right">       40.94</td>
    <td align="right">      516.32</td>
    <td align="right">     1602.41</td>
    <td align="right">       32.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      509.90</td>
    <td align="right">        8.54</td>
    <td align="right">      501.36</td>
    <td align="right">     1671.88</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      531.96</td>
    <td align="right">        7.23</td>
    <td align="right">      524.73</td>
    <td align="right">     1541.74</td>
    <td align="right">        4.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      564.30</td>
    <td align="right">       30.05</td>
    <td align="right">      534.24</td>
    <td align="right">     1406.11</td>
    <td align="right">       18.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      756.47</td>
    <td align="right">      196.24</td>
    <td align="right">      560.23</td>
    <td align="right">     1510.36</td>
    <td align="right">       79.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1301.61</td>
    <td align="right">      726.79</td>
    <td align="right">      574.82</td>
    <td align="right">     2304.01</td>
    <td align="right">      426.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1626.30</td>
    <td align="right">     1075.11</td>
    <td align="right">      551.19</td>
    <td align="right">     2631.30</td>
    <td align="right">      794.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1451.43</td>
    <td align="right">      909.65</td>
    <td align="right">      541.77</td>
    <td align="right">     2080.64</td>
    <td align="right">     1055.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      983.84</td>
    <td align="right">      435.29</td>
    <td align="right">      548.55</td>
    <td align="right">     1808.96</td>
    <td align="right">      423.37</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      509.90</td>
    <td align="right">        7.23</td>
    <td align="right">      501.36</td>
    <td align="right">     1406.11</td>
    <td align="right">        4.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1626.30</td>
    <td align="right">     1075.11</td>
    <td align="right">      616.32</td>
    <td align="right">     2631.30</td>
    <td align="right">     1058.27</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      417.12</td>
    <td align="right">      162.32</td>
    <td align="right">      254.80</td>
    <td align="right">      455.88</td>
    <td align="right">      739.89</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      476.99</td>
    <td align="right">      175.77</td>
    <td align="right">      301.22</td>
    <td align="right">      614.06</td>
    <td align="right">      595.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      618.58</td>
    <td align="right">      247.28</td>
    <td align="right">      371.30</td>
    <td align="right">      990.66</td>
    <td align="right">      363.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      751.87</td>
    <td align="right">      352.61</td>
    <td align="right">      399.26</td>
    <td align="right">     1516.80</td>
    <td align="right">      133.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      711.90</td>
    <td align="right">      301.96</td>
    <td align="right">      409.94</td>
    <td align="right">     1690.69</td>
    <td align="right">       25.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      668.67</td>
    <td align="right">      259.71</td>
    <td align="right">      408.95</td>
    <td align="right">     1685.69</td>
    <td align="right">       18.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      496.19</td>
    <td align="right">       96.50</td>
    <td align="right">      399.69</td>
    <td align="right">     1265.43</td>
    <td align="right">        3.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      455.71</td>
    <td align="right">       80.99</td>
    <td align="right">      374.72</td>
    <td align="right">     1088.73</td>
    <td align="right">       12.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      500.96</td>
    <td align="right">      147.08</td>
    <td align="right">      353.88</td>
    <td align="right">     1032.47</td>
    <td align="right">       54.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      521.39</td>
    <td align="right">      207.61</td>
    <td align="right">      313.78</td>
    <td align="right">      946.06</td>
    <td align="right">      283.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.67</td>
    <td align="right">      201.01</td>
    <td align="right">      270.66</td>
    <td align="right">      695.60</td>
    <td align="right">      534.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      403.62</td>
    <td align="right">      153.90</td>
    <td align="right">      249.72</td>
    <td align="right">      452.84</td>
    <td align="right">      722.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      541.12</td>
    <td align="right">      198.63</td>
    <td align="right">      342.49</td>
    <td align="right">     1037.56</td>
    <td align="right">      289.23</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      403.62</td>
    <td align="right">       80.99</td>
    <td align="right">      249.72</td>
    <td align="right">      452.84</td>
    <td align="right">        3.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      751.87</td>
    <td align="right">      352.61</td>
    <td align="right">      409.94</td>
    <td align="right">     1690.69</td>
    <td align="right">      739.89</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.51</td>
    <td align="right">        0.00</td>
    <td align="right">       99.51</td>
    <td align="right">       49.47</td>
    <td align="right">      419.51</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      118.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.00</td>
    <td align="right">      108.12</td>
    <td align="right">      314.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.20</td>
    <td align="right">        0.00</td>
    <td align="right">      142.20</td>
    <td align="right">      218.15</td>
    <td align="right">      175.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      154.29</td>
    <td align="right">        0.52</td>
    <td align="right">      153.77</td>
    <td align="right">      391.31</td>
    <td align="right">       56.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.92</td>
    <td align="right">        4.77</td>
    <td align="right">      166.15</td>
    <td align="right">      537.39</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.92</td>
    <td align="right">        6.52</td>
    <td align="right">      170.40</td>
    <td align="right">      577.62</td>
    <td align="right">        7.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      174.51</td>
    <td align="right">        2.75</td>
    <td align="right">      171.76</td>
    <td align="right">      510.92</td>
    <td align="right">        2.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      160.21</td>
    <td align="right">        0.50</td>
    <td align="right">      159.72</td>
    <td align="right">      426.03</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.76</td>
    <td align="right">        0.01</td>
    <td align="right">      142.75</td>
    <td align="right">      329.10</td>
    <td align="right">       30.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      123.67</td>
    <td align="right">        0.00</td>
    <td align="right">      123.67</td>
    <td align="right">      236.26</td>
    <td align="right">      151.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.75</td>
    <td align="right">        0.00</td>
    <td align="right">      104.75</td>
    <td align="right">      121.62</td>
    <td align="right">      295.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       97.08</td>
    <td align="right">        0.00</td>
    <td align="right">       97.08</td>
    <td align="right">       52.71</td>
    <td align="right">      418.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      138.84</td>
    <td align="right">        1.26</td>
    <td align="right">      137.58</td>
    <td align="right">      297.47</td>
    <td align="right">      156.67</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       97.08</td>
    <td align="right">        0.00</td>
    <td align="right">       97.08</td>
    <td align="right">       49.47</td>
    <td align="right">        2.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      176.92</td>
    <td align="right">        6.52</td>
    <td align="right">      171.76</td>
    <td align="right">      577.62</td>
    <td align="right">      419.51</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.52</td>
    <td align="right">        0.00</td>
    <td align="right">       99.52</td>
    <td align="right">       49.47</td>
    <td align="right">      419.53</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      118.01</td>
    <td align="right">        0.00</td>
    <td align="right">      118.01</td>
    <td align="right">      108.12</td>
    <td align="right">      314.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.20</td>
    <td align="right">        0.00</td>
    <td align="right">      142.20</td>
    <td align="right">      218.16</td>
    <td align="right">      175.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      154.29</td>
    <td align="right">        0.52</td>
    <td align="right">      153.78</td>
    <td align="right">      391.34</td>
    <td align="right">       56.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.93</td>
    <td align="right">        4.77</td>
    <td align="right">      166.16</td>
    <td align="right">      537.42</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.93</td>
    <td align="right">        6.52</td>
    <td align="right">      170.41</td>
    <td align="right">      577.65</td>
    <td align="right">        7.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      174.51</td>
    <td align="right">        2.75</td>
    <td align="right">      171.76</td>
    <td align="right">      510.94</td>
    <td align="right">        2.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      160.22</td>
    <td align="right">        0.50</td>
    <td align="right">      159.72</td>
    <td align="right">      426.05</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.76</td>
    <td align="right">        0.01</td>
    <td align="right">      142.75</td>
    <td align="right">      329.12</td>
    <td align="right">       30.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      123.68</td>
    <td align="right">        0.00</td>
    <td align="right">      123.68</td>
    <td align="right">      236.27</td>
    <td align="right">      151.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.76</td>
    <td align="right">        0.00</td>
    <td align="right">      104.76</td>
    <td align="right">      121.63</td>
    <td align="right">      295.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       97.08</td>
    <td align="right">        0.00</td>
    <td align="right">       97.08</td>
    <td align="right">       52.71</td>
    <td align="right">      418.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      138.85</td>
    <td align="right">        1.26</td>
    <td align="right">      137.59</td>
    <td align="right">      297.48</td>
    <td align="right">      156.68</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       97.08</td>
    <td align="right">        0.00</td>
    <td align="right">       97.08</td>
    <td align="right">       49.47</td>
    <td align="right">        2.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      176.93</td>
    <td align="right">        6.52</td>
    <td align="right">      171.76</td>
    <td align="right">      577.65</td>
    <td align="right">      419.53</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.52</td>
    <td align="right">        0.00</td>
    <td align="right">       99.52</td>
    <td align="right">       49.47</td>
    <td align="right">      419.53</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      118.01</td>
    <td align="right">        0.00</td>
    <td align="right">      118.01</td>
    <td align="right">      108.12</td>
    <td align="right">      314.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.20</td>
    <td align="right">        0.00</td>
    <td align="right">      142.20</td>
    <td align="right">      218.16</td>
    <td align="right">      175.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      154.29</td>
    <td align="right">        0.52</td>
    <td align="right">      153.78</td>
    <td align="right">      391.34</td>
    <td align="right">       56.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.93</td>
    <td align="right">        4.77</td>
    <td align="right">      166.16</td>
    <td align="right">      537.42</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.93</td>
    <td align="right">        6.52</td>
    <td align="right">      170.41</td>
    <td align="right">      577.65</td>
    <td align="right">        7.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      174.51</td>
    <td align="right">        2.75</td>
    <td align="right">      171.76</td>
    <td align="right">      510.94</td>
    <td align="right">        2.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      160.22</td>
    <td align="right">        0.50</td>
    <td align="right">      159.72</td>
    <td align="right">      426.05</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.76</td>
    <td align="right">        0.01</td>
    <td align="right">      142.75</td>
    <td align="right">      329.12</td>
    <td align="right">       30.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      123.68</td>
    <td align="right">        0.00</td>
    <td align="right">      123.68</td>
    <td align="right">      236.27</td>
    <td align="right">      151.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.76</td>
    <td align="right">        0.00</td>
    <td align="right">      104.76</td>
    <td align="right">      121.63</td>
    <td align="right">      295.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       97.08</td>
    <td align="right">        0.00</td>
    <td align="right">       97.08</td>
    <td align="right">       52.71</td>
    <td align="right">      418.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      138.85</td>
    <td align="right">        1.26</td>
    <td align="right">      137.59</td>
    <td align="right">      297.48</td>
    <td align="right">      156.68</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       97.08</td>
    <td align="right">        0.00</td>
    <td align="right">       97.08</td>
    <td align="right">       49.47</td>
    <td align="right">        2.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      176.93</td>
    <td align="right">        6.52</td>
    <td align="right">      171.76</td>
    <td align="right">      577.65</td>
    <td align="right">      419.53</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      410.13</td>
    <td align="right">      164.61</td>
    <td align="right">      245.52</td>
    <td align="right">      369.54</td>
    <td align="right">      744.57</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      498.26</td>
    <td align="right">      205.70</td>
    <td align="right">      292.57</td>
    <td align="right">      601.88</td>
    <td align="right">      573.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      607.86</td>
    <td align="right">      250.91</td>
    <td align="right">      356.95</td>
    <td align="right">      960.28</td>
    <td align="right">      331.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      723.19</td>
    <td align="right">      337.20</td>
    <td align="right">      386.00</td>
    <td align="right">     1471.65</td>
    <td align="right">      116.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      711.78</td>
    <td align="right">      315.55</td>
    <td align="right">      396.23</td>
    <td align="right">     1686.57</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      579.29</td>
    <td align="right">      192.19</td>
    <td align="right">      387.10</td>
    <td align="right">     1519.35</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      486.89</td>
    <td align="right">      102.81</td>
    <td align="right">      384.08</td>
    <td align="right">     1242.03</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      438.72</td>
    <td align="right">       76.35</td>
    <td align="right">      362.37</td>
    <td align="right">     1039.44</td>
    <td align="right">       16.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      468.73</td>
    <td align="right">      130.72</td>
    <td align="right">      338.01</td>
    <td align="right">      960.24</td>
    <td align="right">       62.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      512.71</td>
    <td align="right">      207.09</td>
    <td align="right">      305.62</td>
    <td align="right">      904.14</td>
    <td align="right">      289.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      454.58</td>
    <td align="right">      195.11</td>
    <td align="right">      259.47</td>
    <td align="right">      610.44</td>
    <td align="right">      539.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      396.38</td>
    <td align="right">      157.04</td>
    <td align="right">      239.34</td>
    <td align="right">      377.85</td>
    <td align="right">      753.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      523.90</td>
    <td align="right">      194.31</td>
    <td align="right">      329.60</td>
    <td align="right">      979.94</td>
    <td align="right">      287.57</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      396.38</td>
    <td align="right">       76.35</td>
    <td align="right">      239.34</td>
    <td align="right">      369.54</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      723.19</td>
    <td align="right">      337.20</td>
    <td align="right">      396.23</td>
    <td align="right">     1686.57</td>
    <td align="right">      753.26</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.22</td>
    <td align="right">        6.51</td>
    <td align="right">        9.71</td>
    <td align="right">       14.61</td>
    <td align="right">       29.44</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.70</td>
    <td align="right">        8.13</td>
    <td align="right">       11.57</td>
    <td align="right">       23.80</td>
    <td align="right">       22.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.03</td>
    <td align="right">        9.92</td>
    <td align="right">       14.11</td>
    <td align="right">       37.97</td>
    <td align="right">       13.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.59</td>
    <td align="right">       13.33</td>
    <td align="right">       15.26</td>
    <td align="right">       58.19</td>
    <td align="right">        4.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.14</td>
    <td align="right">       12.48</td>
    <td align="right">       15.67</td>
    <td align="right">       66.69</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.90</td>
    <td align="right">        7.60</td>
    <td align="right">       15.31</td>
    <td align="right">       60.07</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.25</td>
    <td align="right">        4.07</td>
    <td align="right">       15.19</td>
    <td align="right">       49.11</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.35</td>
    <td align="right">        3.02</td>
    <td align="right">       14.33</td>
    <td align="right">       41.10</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.53</td>
    <td align="right">        5.17</td>
    <td align="right">       13.36</td>
    <td align="right">       37.97</td>
    <td align="right">        2.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.27</td>
    <td align="right">        8.19</td>
    <td align="right">       12.08</td>
    <td align="right">       35.75</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.97</td>
    <td align="right">        7.71</td>
    <td align="right">       10.26</td>
    <td align="right">       24.14</td>
    <td align="right">       21.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.67</td>
    <td align="right">        6.21</td>
    <td align="right">        9.46</td>
    <td align="right">       14.94</td>
    <td align="right">       29.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.71</td>
    <td align="right">        7.68</td>
    <td align="right">       13.03</td>
    <td align="right">       38.75</td>
    <td align="right">       11.37</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.67</td>
    <td align="right">        3.02</td>
    <td align="right">        9.46</td>
    <td align="right">       14.61</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.59</td>
    <td align="right">       13.33</td>
    <td align="right">       15.67</td>
    <td align="right">       66.69</td>
    <td align="right">       29.78</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      452.71</td>
    <td align="right">      275.12</td>
    <td align="right">      177.59</td>
    <td align="right">      614.96</td>
    <td align="right">      398.28</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      430.39</td>
    <td align="right">      239.07</td>
    <td align="right">      191.32</td>
    <td align="right">      620.13</td>
    <td align="right">      315.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      367.87</td>
    <td align="right">      162.44</td>
    <td align="right">      205.44</td>
    <td align="right">      579.98</td>
    <td align="right">      185.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      258.34</td>
    <td align="right">       72.82</td>
    <td align="right">      185.51</td>
    <td align="right">      515.93</td>
    <td align="right">       62.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.75</td>
    <td align="right">       13.65</td>
    <td align="right">      172.11</td>
    <td align="right">      534.65</td>
    <td align="right">        9.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      169.97</td>
    <td align="right">        2.85</td>
    <td align="right">      167.12</td>
    <td align="right">      552.84</td>
    <td align="right">        7.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      177.32</td>
    <td align="right">        2.41</td>
    <td align="right">      174.91</td>
    <td align="right">      508.29</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      188.10</td>
    <td align="right">       10.02</td>
    <td align="right">      178.08</td>
    <td align="right">      460.11</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      252.15</td>
    <td align="right">       65.41</td>
    <td align="right">      186.74</td>
    <td align="right">      495.17</td>
    <td align="right">       34.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      433.86</td>
    <td align="right">      242.26</td>
    <td align="right">      191.60</td>
    <td align="right">      760.55</td>
    <td align="right">      164.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      542.09</td>
    <td align="right">      358.36</td>
    <td align="right">      183.73</td>
    <td align="right">      871.90</td>
    <td align="right">      302.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      483.80</td>
    <td align="right">      303.21</td>
    <td align="right">      180.59</td>
    <td align="right">      684.50</td>
    <td align="right">      400.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      327.94</td>
    <td align="right">      145.10</td>
    <td align="right">      182.85</td>
    <td align="right">      599.65</td>
    <td align="right">      156.86</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      169.97</td>
    <td align="right">        2.41</td>
    <td align="right">      167.12</td>
    <td align="right">      460.11</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      542.09</td>
    <td align="right">      358.36</td>
    <td align="right">      205.44</td>
    <td align="right">      871.90</td>
    <td align="right">      400.40</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      452.71</td>
    <td align="right">      275.12</td>
    <td align="right">      177.59</td>
    <td align="right">      614.96</td>
    <td align="right">      398.28</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      430.39</td>
    <td align="right">      239.07</td>
    <td align="right">      191.32</td>
    <td align="right">      620.13</td>
    <td align="right">      315.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      367.87</td>
    <td align="right">      162.44</td>
    <td align="right">      205.44</td>
    <td align="right">      579.98</td>
    <td align="right">      185.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      258.34</td>
    <td align="right">       72.82</td>
    <td align="right">      185.51</td>
    <td align="right">      515.93</td>
    <td align="right">       62.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.75</td>
    <td align="right">       13.65</td>
    <td align="right">      172.11</td>
    <td align="right">      534.65</td>
    <td align="right">        9.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      169.97</td>
    <td align="right">        2.85</td>
    <td align="right">      167.12</td>
    <td align="right">      552.84</td>
    <td align="right">        7.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      177.32</td>
    <td align="right">        2.41</td>
    <td align="right">      174.91</td>
    <td align="right">      508.29</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      188.10</td>
    <td align="right">       10.02</td>
    <td align="right">      178.08</td>
    <td align="right">      460.11</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      252.15</td>
    <td align="right">       65.41</td>
    <td align="right">      186.74</td>
    <td align="right">      495.17</td>
    <td align="right">       34.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      433.86</td>
    <td align="right">      242.26</td>
    <td align="right">      191.60</td>
    <td align="right">      760.55</td>
    <td align="right">      164.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      542.09</td>
    <td align="right">      358.36</td>
    <td align="right">      183.73</td>
    <td align="right">      871.90</td>
    <td align="right">      302.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      483.80</td>
    <td align="right">      303.21</td>
    <td align="right">      180.59</td>
    <td align="right">      684.50</td>
    <td align="right">      400.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      327.94</td>
    <td align="right">      145.10</td>
    <td align="right">      182.85</td>
    <td align="right">      599.65</td>
    <td align="right">      156.86</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      169.97</td>
    <td align="right">        2.41</td>
    <td align="right">      167.12</td>
    <td align="right">      460.11</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      542.09</td>
    <td align="right">      358.36</td>
    <td align="right">      205.44</td>
    <td align="right">      871.90</td>
    <td align="right">      400.40</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      452.68</td>
    <td align="right">      275.11</td>
    <td align="right">      177.58</td>
    <td align="right">      614.93</td>
    <td align="right">      398.25</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      430.37</td>
    <td align="right">      239.06</td>
    <td align="right">      191.31</td>
    <td align="right">      620.09</td>
    <td align="right">      315.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      367.85</td>
    <td align="right">      162.43</td>
    <td align="right">      205.42</td>
    <td align="right">      579.95</td>
    <td align="right">      185.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      258.32</td>
    <td align="right">       72.82</td>
    <td align="right">      185.50</td>
    <td align="right">      515.90</td>
    <td align="right">       62.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.74</td>
    <td align="right">       13.64</td>
    <td align="right">      172.10</td>
    <td align="right">      534.62</td>
    <td align="right">        9.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      169.96</td>
    <td align="right">        2.85</td>
    <td align="right">      167.11</td>
    <td align="right">      552.81</td>
    <td align="right">        7.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      177.31</td>
    <td align="right">        2.41</td>
    <td align="right">      174.90</td>
    <td align="right">      508.26</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      188.08</td>
    <td align="right">       10.02</td>
    <td align="right">      178.07</td>
    <td align="right">      460.08</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      252.14</td>
    <td align="right">       65.41</td>
    <td align="right">      186.73</td>
    <td align="right">      495.14</td>
    <td align="right">       34.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      433.84</td>
    <td align="right">      242.24</td>
    <td align="right">      191.59</td>
    <td align="right">      760.50</td>
    <td align="right">      164.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      542.06</td>
    <td align="right">      358.34</td>
    <td align="right">      183.72</td>
    <td align="right">      871.84</td>
    <td align="right">      302.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      483.77</td>
    <td align="right">      303.19</td>
    <td align="right">      180.58</td>
    <td align="right">      684.45</td>
    <td align="right">      400.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      327.92</td>
    <td align="right">      145.09</td>
    <td align="right">      182.84</td>
    <td align="right">      599.62</td>
    <td align="right">      156.85</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      169.96</td>
    <td align="right">        2.41</td>
    <td align="right">      167.11</td>
    <td align="right">      460.08</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      542.06</td>
    <td align="right">      358.34</td>
    <td align="right">      205.42</td>
    <td align="right">      871.84</td>
    <td align="right">      400.38</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      401.25</td>
    <td align="right">      156.14</td>
    <td align="right">      245.11</td>
    <td align="right">      422.81</td>
    <td align="right">      810.31</td>
    <td align="right">       22.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      458.84</td>
    <td align="right">      169.09</td>
    <td align="right">      289.76</td>
    <td align="right">      588.85</td>
    <td align="right">      621.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      595.04</td>
    <td align="right">      237.87</td>
    <td align="right">      357.17</td>
    <td align="right">      965.33</td>
    <td align="right">      359.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      723.26</td>
    <td align="right">      339.19</td>
    <td align="right">      384.07</td>
    <td align="right">     1478.32</td>
    <td align="right">      125.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      684.82</td>
    <td align="right">      290.47</td>
    <td align="right">      394.35</td>
    <td align="right">     1640.33</td>
    <td align="right">       22.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      643.23</td>
    <td align="right">      249.83</td>
    <td align="right">      393.39</td>
    <td align="right">     1628.51</td>
    <td align="right">       17.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      477.31</td>
    <td align="right">       92.83</td>
    <td align="right">      384.48</td>
    <td align="right">     1216.58</td>
    <td align="right">        4.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      438.37</td>
    <td align="right">       77.91</td>
    <td align="right">      360.46</td>
    <td align="right">     1038.73</td>
    <td align="right">       16.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      481.90</td>
    <td align="right">      141.48</td>
    <td align="right">      340.42</td>
    <td align="right">      985.28</td>
    <td align="right">       67.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      501.55</td>
    <td align="right">      199.71</td>
    <td align="right">      301.85</td>
    <td align="right">      903.35</td>
    <td align="right">      308.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      453.73</td>
    <td align="right">      193.36</td>
    <td align="right">      260.37</td>
    <td align="right">      656.19</td>
    <td align="right">      583.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      388.26</td>
    <td align="right">      148.04</td>
    <td align="right">      240.22</td>
    <td align="right">      412.76</td>
    <td align="right">      800.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      520.54</td>
    <td align="right">      191.08</td>
    <td align="right">      329.46</td>
    <td align="right">      995.98</td>
    <td align="right">      310.25</td>
    <td align="right">       22.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      388.26</td>
    <td align="right">       77.91</td>
    <td align="right">      240.22</td>
    <td align="right">      412.76</td>
    <td align="right">        4.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      723.26</td>
    <td align="right">      339.19</td>
    <td align="right">      394.35</td>
    <td align="right">     1640.33</td>
    <td align="right">      810.31</td>
    <td align="right">       22.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.86</td>
    <td align="right">        6.17</td>
    <td align="right">        9.69</td>
    <td align="right">       16.72</td>
    <td align="right">       32.04</td>
    <td align="right">       22.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.14</td>
    <td align="right">        6.69</td>
    <td align="right">       11.46</td>
    <td align="right">       23.28</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.53</td>
    <td align="right">        9.41</td>
    <td align="right">       14.12</td>
    <td align="right">       38.17</td>
    <td align="right">       14.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.60</td>
    <td align="right">       13.41</td>
    <td align="right">       15.19</td>
    <td align="right">       58.45</td>
    <td align="right">        4.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.08</td>
    <td align="right">       11.48</td>
    <td align="right">       15.59</td>
    <td align="right">       64.86</td>
    <td align="right">        0.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.43</td>
    <td align="right">        9.88</td>
    <td align="right">       15.55</td>
    <td align="right">       64.39</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.87</td>
    <td align="right">        3.67</td>
    <td align="right">       15.20</td>
    <td align="right">       48.10</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.33</td>
    <td align="right">        3.08</td>
    <td align="right">       14.25</td>
    <td align="right">       41.07</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.05</td>
    <td align="right">        5.59</td>
    <td align="right">       13.46</td>
    <td align="right">       38.96</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.83</td>
    <td align="right">        7.90</td>
    <td align="right">       11.93</td>
    <td align="right">       35.72</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.94</td>
    <td align="right">        7.65</td>
    <td align="right">       10.29</td>
    <td align="right">       25.95</td>
    <td align="right">       23.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.35</td>
    <td align="right">        5.85</td>
    <td align="right">        9.50</td>
    <td align="right">       16.32</td>
    <td align="right">       31.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.58</td>
    <td align="right">        7.55</td>
    <td align="right">       13.03</td>
    <td align="right">       39.38</td>
    <td align="right">       12.27</td>
    <td align="right">       22.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.35</td>
    <td align="right">        3.08</td>
    <td align="right">        9.50</td>
    <td align="right">       16.32</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.60</td>
    <td align="right">       13.41</td>
    <td align="right">       15.59</td>
    <td align="right">       64.86</td>
    <td align="right">       32.04</td>
    <td align="right">       22.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      298.55</td>
    <td align="right">        0.00</td>
    <td align="right">      298.55</td>
    <td align="right">      151.05</td>
    <td align="right">     1225.26</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      354.03</td>
    <td align="right">        0.00</td>
    <td align="right">      354.03</td>
    <td align="right">      313.47</td>
    <td align="right">      953.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      426.61</td>
    <td align="right">        0.00</td>
    <td align="right">      426.61</td>
    <td align="right">      634.35</td>
    <td align="right">      555.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      462.88</td>
    <td align="right">        1.55</td>
    <td align="right">      461.33</td>
    <td align="right">     1150.54</td>
    <td align="right">      192.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      512.78</td>
    <td align="right">       14.31</td>
    <td align="right">      498.47</td>
    <td align="right">     1596.06</td>
    <td align="right">       31.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      530.80</td>
    <td align="right">       19.57</td>
    <td align="right">      511.23</td>
    <td align="right">     1732.83</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      523.55</td>
    <td align="right">        8.25</td>
    <td align="right">      515.29</td>
    <td align="right">     1550.42</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      480.66</td>
    <td align="right">        1.49</td>
    <td align="right">      479.17</td>
    <td align="right">     1305.92</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      428.29</td>
    <td align="right">        0.03</td>
    <td align="right">      428.26</td>
    <td align="right">     1010.03</td>
    <td align="right">       76.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      371.04</td>
    <td align="right">        0.00</td>
    <td align="right">      371.04</td>
    <td align="right">      722.16</td>
    <td align="right">      432.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.27</td>
    <td align="right">        0.00</td>
    <td align="right">      314.27</td>
    <td align="right">      374.92</td>
    <td align="right">      848.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">      291.24</td>
    <td align="right">      168.01</td>
    <td align="right">     1200.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      416.54</td>
    <td align="right">        3.78</td>
    <td align="right">      412.76</td>
    <td align="right">      895.33</td>
    <td align="right">      461.58</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">      291.24</td>
    <td align="right">      151.05</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      530.80</td>
    <td align="right">       19.57</td>
    <td align="right">      515.29</td>
    <td align="right">     1732.83</td>
    <td align="right">     1225.26</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      426.35</td>
    <td align="right">      171.12</td>
    <td align="right">      255.23</td>
    <td align="right">      385.76</td>
    <td align="right">      743.79</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      517.97</td>
    <td align="right">      213.84</td>
    <td align="right">      304.14</td>
    <td align="right">      616.53</td>
    <td align="right">      590.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      631.91</td>
    <td align="right">      260.84</td>
    <td align="right">      371.07</td>
    <td align="right">      981.68</td>
    <td align="right">      352.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      751.80</td>
    <td align="right">      350.54</td>
    <td align="right">      401.26</td>
    <td align="right">     1512.73</td>
    <td align="right">      129.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      739.94</td>
    <td align="right">      328.03</td>
    <td align="right">      411.90</td>
    <td align="right">     1742.86</td>
    <td align="right">       22.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      602.21</td>
    <td align="right">      199.79</td>
    <td align="right">      402.41</td>
    <td align="right">     1576.37</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      506.15</td>
    <td align="right">      106.88</td>
    <td align="right">      399.27</td>
    <td align="right">     1299.88</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      456.07</td>
    <td align="right">       79.37</td>
    <td align="right">      376.70</td>
    <td align="right">     1093.64</td>
    <td align="right">       12.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      487.27</td>
    <td align="right">      135.89</td>
    <td align="right">      351.37</td>
    <td align="right">     1007.58</td>
    <td align="right">       53.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      532.99</td>
    <td align="right">      215.28</td>
    <td align="right">      317.71</td>
    <td align="right">      944.37</td>
    <td align="right">      281.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.56</td>
    <td align="right">      202.83</td>
    <td align="right">      269.73</td>
    <td align="right">      638.90</td>
    <td align="right">      531.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.06</td>
    <td align="right">      163.25</td>
    <td align="right">      248.81</td>
    <td align="right">      399.67</td>
    <td align="right">      743.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      544.62</td>
    <td align="right">      201.99</td>
    <td align="right">      342.63</td>
    <td align="right">     1018.12</td>
    <td align="right">      288.64</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      412.06</td>
    <td align="right">       79.37</td>
    <td align="right">      248.81</td>
    <td align="right">      385.76</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      751.80</td>
    <td align="right">      350.54</td>
    <td align="right">      411.90</td>
    <td align="right">     1742.86</td>
    <td align="right">      743.79</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1358.16</td>
    <td align="right">      825.39</td>
    <td align="right">      532.77</td>
    <td align="right">     1829.58</td>
    <td align="right">     1148.52</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1291.20</td>
    <td align="right">      717.23</td>
    <td align="right">      573.97</td>
    <td align="right">     1840.28</td>
    <td align="right">      934.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1103.64</td>
    <td align="right">      487.33</td>
    <td align="right">      616.32</td>
    <td align="right">     1722.84</td>
    <td align="right">      567.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      775.02</td>
    <td align="right">      218.48</td>
    <td align="right">      556.55</td>
    <td align="right">     1542.16</td>
    <td align="right">      202.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      557.26</td>
    <td align="right">       40.94</td>
    <td align="right">      516.32</td>
    <td align="right">     1619.44</td>
    <td align="right">       31.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      509.90</td>
    <td align="right">        8.54</td>
    <td align="right">      501.36</td>
    <td align="right">     1689.81</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      531.96</td>
    <td align="right">        7.23</td>
    <td align="right">      524.73</td>
    <td align="right">     1559.61</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      564.30</td>
    <td align="right">       30.05</td>
    <td align="right">      534.24</td>
    <td align="right">     1420.42</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      756.47</td>
    <td align="right">      196.24</td>
    <td align="right">      560.23</td>
    <td align="right">     1518.08</td>
    <td align="right">       82.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1301.61</td>
    <td align="right">      726.79</td>
    <td align="right">      574.82</td>
    <td align="right">     2304.30</td>
    <td align="right">      448.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1626.30</td>
    <td align="right">     1075.11</td>
    <td align="right">      551.19</td>
    <td align="right">     2619.55</td>
    <td align="right">      846.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1451.43</td>
    <td align="right">      909.65</td>
    <td align="right">      541.77</td>
    <td align="right">     2051.80</td>
    <td align="right">     1137.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      983.84</td>
    <td align="right">      435.29</td>
    <td align="right">      548.55</td>
    <td align="right">     1809.22</td>
    <td align="right">      451.76</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      509.90</td>
    <td align="right">        7.23</td>
    <td align="right">      501.36</td>
    <td align="right">     1420.42</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1626.30</td>
    <td align="right">     1075.11</td>
    <td align="right">      616.32</td>
    <td align="right">     2619.55</td>
    <td align="right">     1148.52</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      417.12</td>
    <td align="right">      162.32</td>
    <td align="right">      254.80</td>
    <td align="right">      441.35</td>
    <td align="right">      808.95</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      476.99</td>
    <td align="right">      175.77</td>
    <td align="right">      301.22</td>
    <td align="right">      605.15</td>
    <td align="right">      640.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      618.58</td>
    <td align="right">      247.28</td>
    <td align="right">      371.30</td>
    <td align="right">      991.27</td>
    <td align="right">      382.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      751.87</td>
    <td align="right">      352.61</td>
    <td align="right">      399.26</td>
    <td align="right">     1524.69</td>
    <td align="right">      138.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      711.90</td>
    <td align="right">      301.96</td>
    <td align="right">      409.94</td>
    <td align="right">     1701.53</td>
    <td align="right">       25.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      668.67</td>
    <td align="right">      259.71</td>
    <td align="right">      408.95</td>
    <td align="right">     1697.00</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      496.19</td>
    <td align="right">       96.50</td>
    <td align="right">      399.69</td>
    <td align="right">     1276.93</td>
    <td align="right">        3.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      455.71</td>
    <td align="right">       80.99</td>
    <td align="right">      374.72</td>
    <td align="right">     1098.07</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      500.96</td>
    <td align="right">      147.08</td>
    <td align="right">      353.88</td>
    <td align="right">     1037.63</td>
    <td align="right">       56.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      521.39</td>
    <td align="right">      207.61</td>
    <td align="right">      313.78</td>
    <td align="right">      946.95</td>
    <td align="right">      298.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.67</td>
    <td align="right">      201.01</td>
    <td align="right">      270.66</td>
    <td align="right">      688.07</td>
    <td align="right">      573.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      403.62</td>
    <td align="right">      153.90</td>
    <td align="right">      249.72</td>
    <td align="right">      436.87</td>
    <td align="right">      787.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      541.12</td>
    <td align="right">      198.63</td>
    <td align="right">      342.49</td>
    <td align="right">     1038.49</td>
    <td align="right">      310.91</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      403.62</td>
    <td align="right">       80.99</td>
    <td align="right">      249.72</td>
    <td align="right">      436.87</td>
    <td align="right">        3.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      751.87</td>
    <td align="right">      352.61</td>
    <td align="right">      409.94</td>
    <td align="right">     1701.53</td>
    <td align="right">      808.95</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.799637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799637E+09</td>
    <td align="right">0.462012E+09</td>
    <td align="right">0.298632E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.856469E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.856469E+09</td>
    <td align="right">0.792826E+09</td>
    <td align="right">0.213563E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114263E+10</td>
    <td align="right">0.169753E+10</td>
    <td align="right">0.140798E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119979E+10</td>
    <td align="right">  4016781.95</td>
    <td align="right">0.119578E+10</td>
    <td align="right">0.294715E+10</td>
    <td align="right">0.478289E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137343E+10</td>
    <td align="right"> 38322253.37</td>
    <td align="right">0.133511E+10</td>
    <td align="right">0.422367E+10</td>
    <td align="right"> 86291687.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137583E+10</td>
    <td align="right"> 50714715.70</td>
    <td align="right">0.132511E+10</td>
    <td align="right">0.443984E+10</td>
    <td align="right"> 63409991.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140227E+10</td>
    <td align="right"> 22107322.40</td>
    <td align="right">0.138016E+10</td>
    <td align="right">0.409903E+10</td>
    <td align="right"> 13032926.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128739E+10</td>
    <td align="right">  3982700.80</td>
    <td align="right">0.128340E+10</td>
    <td align="right">0.345506E+10</td>
    <td align="right"> 46333958.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111012E+10</td>
    <td align="right">    75868.88</td>
    <td align="right">0.111004E+10</td>
    <td align="right">0.259562E+10</td>
    <td align="right">0.189161E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.993781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.993781E+09</td>
    <td align="right">0.192832E+10</td>
    <td align="right">0.109314E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.814589E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.814589E+09</td>
    <td align="right">0.100295E+10</td>
    <td align="right">0.203850E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.780060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.780060E+09</td>
    <td align="right">0.512266E+09</td>
    <td align="right">0.293313E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131360E+11</td>
    <td align="right">0.119220E+09</td>
    <td align="right">0.130168E+11</td>
    <td align="right">0.281563E+11</td>
    <td align="right">0.134712E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.780060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.780060E+09</td>
    <td align="right">0.462012E+09</td>
    <td align="right"> 13032926.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.140227E+10</td>
    <td align="right"> 50714715.70</td>
    <td align="right">0.138016E+10</td>
    <td align="right">0.443984E+10</td>
    <td align="right">0.298632E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114194E+10</td>
    <td align="right">0.458331E+09</td>
    <td align="right">0.683611E+09</td>
    <td align="right">0.111160E+10</td>
    <td align="right">0.182787E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125308E+10</td>
    <td align="right">0.517311E+09</td>
    <td align="right">0.735768E+09</td>
    <td align="right">0.153423E+10</td>
    <td align="right">0.133638E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169250E+10</td>
    <td align="right">0.698636E+09</td>
    <td align="right">0.993864E+09</td>
    <td align="right">0.264381E+10</td>
    <td align="right">0.901997E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194867E+10</td>
    <td align="right">0.908592E+09</td>
    <td align="right">0.104007E+10</td>
    <td align="right">0.391082E+10</td>
    <td align="right">0.323261E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198185E+10</td>
    <td align="right">0.878607E+09</td>
    <td align="right">0.110324E+10</td>
    <td align="right">0.464845E+10</td>
    <td align="right"> 59257584.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156092E+10</td>
    <td align="right">0.517867E+09</td>
    <td align="right">0.104305E+10</td>
    <td align="right">0.406693E+10</td>
    <td align="right"> 43995952.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135567E+10</td>
    <td align="right">0.286262E+09</td>
    <td align="right">0.106941E+10</td>
    <td align="right">0.346207E+10</td>
    <td align="right">  8148524.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122154E+10</td>
    <td align="right">0.212573E+09</td>
    <td align="right">0.100896E+10</td>
    <td align="right">0.291536E+10</td>
    <td align="right"> 32586043.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126300E+10</td>
    <td align="right">0.352239E+09</td>
    <td align="right">0.910763E+09</td>
    <td align="right">0.260934E+10</td>
    <td align="right">0.131080E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142756E+10</td>
    <td align="right">0.576616E+09</td>
    <td align="right">0.850943E+09</td>
    <td align="right">0.253898E+10</td>
    <td align="right">0.716468E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122488E+10</td>
    <td align="right">0.525738E+09</td>
    <td align="right">0.699141E+09</td>
    <td align="right">0.169429E+10</td>
    <td align="right">0.129096E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110366E+10</td>
    <td align="right">0.437248E+09</td>
    <td align="right">0.666409E+09</td>
    <td align="right">0.114389E+10</td>
    <td align="right">0.183673E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171753E+11</td>
    <td align="right">0.637002E+10</td>
    <td align="right">0.108052E+11</td>
    <td align="right">0.322798E+11</td>
    <td align="right">0.850873E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110366E+10</td>
    <td align="right">0.212573E+09</td>
    <td align="right">0.666409E+09</td>
    <td align="right">0.111160E+10</td>
    <td align="right">  8148524.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
