    <td align="right">0.198185E+10</td>
    <td align="right">0.908592E+09</td>
    <td align="right">0.110324E+10</td>
    <td align="right">0.464845E+10</td>
    <td align="right">0.183673E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.363769E+10</td>
    <td align="right">0.221073E+10</td>
    <td align="right">0.142696E+10</td>
    <td align="right">0.497655E+10</td>
    <td align="right">0.283447E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312367E+10</td>
    <td align="right">0.173511E+10</td>
    <td align="right">0.138856E+10</td>
    <td align="right">0.448898E+10</td>
    <td align="right">0.211598E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295599E+10</td>
    <td align="right">0.130525E+10</td>
    <td align="right">0.165074E+10</td>
    <td align="right">0.461458E+10</td>
    <td align="right">0.144780E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200886E+10</td>
    <td align="right">0.566296E+09</td>
    <td align="right">0.144257E+10</td>
    <td align="right">0.396724E+10</td>
    <td align="right">0.506436E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149257E+10</td>
    <td align="right">0.109648E+09</td>
    <td align="right">0.138292E+10</td>
    <td align="right">0.429188E+10</td>
    <td align="right"> 86289520.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132167E+10</td>
    <td align="right"> 22144956.75</td>
    <td align="right">0.129952E+10</td>
    <td align="right">0.433352E+10</td>
    <td align="right"> 64909553.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142479E+10</td>
    <td align="right"> 19368249.75</td>
    <td align="right">0.140543E+10</td>
    <td align="right">0.412940E+10</td>
    <td align="right"> 12295808.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151141E+10</td>
    <td align="right"> 80492394.50</td>
    <td align="right">0.143092E+10</td>
    <td align="right">0.376613E+10</td>
    <td align="right"> 49032526.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196077E+10</td>
    <td align="right">0.508660E+09</td>
    <td align="right">0.145211E+10</td>
    <td align="right">0.391485E+10</td>
    <td align="right">0.204758E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.348624E+10</td>
    <td align="right">0.194664E+10</td>
    <td align="right">0.153959E+10</td>
    <td align="right">0.617106E+10</td>
    <td align="right">0.114264E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421537E+10</td>
    <td align="right">0.278667E+10</td>
    <td align="right">0.142870E+10</td>
    <td align="right">0.682034E+10</td>
    <td align="right">0.206019E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388750E+10</td>
    <td align="right">0.243642E+10</td>
    <td align="right">0.145108E+10</td>
    <td align="right">0.557279E+10</td>
    <td align="right">0.282660E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.310265E+11</td>
    <td align="right">0.137274E+11</td>
    <td align="right">0.172991E+11</td>
    <td align="right">0.570473E+11</td>
    <td align="right">0.133514E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132167E+10</td>
    <td align="right"> 19368249.75</td>
    <td align="right">0.129952E+10</td>
    <td align="right">0.376613E+10</td>
    <td align="right"> 12295808.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.421537E+10</td>
    <td align="right">0.278667E+10</td>
    <td align="right">0.165074E+10</td>
    <td align="right">0.682034E+10</td>
    <td align="right">0.283447E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111721E+10</td>
    <td align="right">0.434748E+09</td>
    <td align="right">0.682461E+09</td>
    <td align="right">0.122102E+10</td>
    <td align="right">0.198173E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115393E+10</td>
    <td align="right">0.425231E+09</td>
    <td align="right">0.728700E+09</td>
    <td align="right">0.148553E+10</td>
    <td align="right">0.144012E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165680E+10</td>
    <td align="right">0.662321E+09</td>
    <td align="right">0.994478E+09</td>
    <td align="right">0.265338E+10</td>
    <td align="right">0.973135E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194884E+10</td>
    <td align="right">0.913962E+09</td>
    <td align="right">0.103488E+10</td>
    <td align="right">0.393153E+10</td>
    <td align="right">0.346647E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190676E+10</td>
    <td align="right">0.808770E+09</td>
    <td align="right">0.109799E+10</td>
    <td align="right">0.452834E+10</td>
    <td align="right"> 67789709.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173319E+10</td>
    <td align="right">0.673181E+09</td>
    <td align="right">0.106000E+10</td>
    <td align="right">0.436932E+10</td>
    <td align="right"> 47601832.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132900E+10</td>
    <td align="right">0.258470E+09</td>
    <td align="right">0.107053E+10</td>
    <td align="right">0.338933E+10</td>
    <td align="right">  9716513.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122057E+10</td>
    <td align="right">0.216933E+09</td>
    <td align="right">0.100364E+10</td>
    <td align="right">0.291605E+10</td>
    <td align="right"> 34005692.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129848E+10</td>
    <td align="right">0.381221E+09</td>
    <td align="right">0.917260E+09</td>
    <td align="right">0.267616E+10</td>
    <td align="right">0.140463E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139649E+10</td>
    <td align="right">0.556049E+09</td>
    <td align="right">0.840436E+09</td>
    <td align="right">0.253392E+10</td>
    <td align="right">0.758991E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122258E+10</td>
    <td align="right">0.521017E+09</td>
    <td align="right">0.701558E+09</td>
    <td align="right">0.180299E+10</td>
    <td align="right">0.138577E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108105E+10</td>
    <td align="right">0.412201E+09</td>
    <td align="right">0.668849E+09</td>
    <td align="right">0.121287E+10</td>
    <td align="right">0.193533E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170649E+11</td>
    <td align="right">0.626410E+10</td>
    <td align="right">0.108008E+11</td>
    <td align="right">0.327205E+11</td>
    <td align="right">0.912130E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108105E+10</td>
    <td align="right">0.216933E+09</td>
    <td align="right">0.668849E+09</td>
    <td align="right">0.121287E+10</td>
    <td align="right">  9716513.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194884E+10</td>
    <td align="right">0.913962E+09</td>
    <td align="right">0.109799E+10</td>
    <td align="right">0.452834E+10</td>
    <td align="right">0.198173E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.266533E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266533E+09</td>
    <td align="right">0.132493E+09</td>
    <td align="right">0.112360E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.285476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.285476E+09</td>
    <td align="right">0.261558E+09</td>
    <td align="right">0.760562E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.380857E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.380857E+09</td>
    <td align="right">0.584298E+09</td>
    <td align="right">0.469755E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.399912E+09</td>
    <td align="right">  1338863.97</td>
    <td align="right">0.398573E+09</td>
    <td align="right">0.101428E+10</td>
    <td align="right">0.146711E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457788E+09</td>
    <td align="right"> 12773480.09</td>
    <td align="right">0.445015E+09</td>
    <td align="right">0.143934E+10</td>
    <td align="right"> 23013542.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458587E+09</td>
    <td align="right"> 16904105.43</td>
    <td align="right">0.441683E+09</td>
    <td align="right">0.149719E+10</td>
    <td align="right"> 19371279.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.467401E+09</td>
    <td align="right">  7368758.82</td>
    <td align="right">0.460032E+09</td>
    <td align="right">0.136844E+10</td>
    <td align="right">  5729467.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429109E+09</td>
    <td align="right">  1327504.12</td>
    <td align="right">0.427781E+09</td>
    <td align="right">0.114107E+10</td>
    <td align="right"> 20981796.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370022E+09</td>
    <td align="right">    25288.43</td>
    <td align="right">0.369997E+09</td>
    <td align="right">0.853023E+09</td>
    <td align="right"> 79681443.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.331245E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.331245E+09</td>
    <td align="right">0.632801E+09</td>
    <td align="right">0.406159E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.271517E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.271517E+09</td>
    <td align="right">0.315239E+09</td>
    <td align="right">0.764762E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260008E+09</td>
    <td align="right">0.141167E+09</td>
    <td align="right">0.112042E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.437846E+10</td>
    <td align="right"> 39738000.85</td>
    <td align="right">0.433872E+10</td>
    <td align="right">0.938089E+10</td>
    <td align="right">0.494076E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260008E+09</td>
    <td align="right">0.132493E+09</td>
    <td align="right">  5729467.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.467401E+09</td>
    <td align="right"> 16904105.43</td>
    <td align="right">0.460032E+09</td>
    <td align="right">0.149719E+10</td>
    <td align="right">0.112360E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.266544E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266544E+09</td>
    <td align="right">0.132497E+09</td>
    <td align="right">0.112367E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.285488E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.285488E+09</td>
    <td align="right">0.261568E+09</td>
    <td align="right">0.760605E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.380873E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.380873E+09</td>
    <td align="right">0.584327E+09</td>
    <td align="right">0.469778E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.399930E+09</td>
    <td align="right">  1338899.96</td>
    <td align="right">0.398591E+09</td>
    <td align="right">0.101434E+10</td>
    <td align="right">0.146716E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457808E+09</td>
    <td align="right"> 12773823.44</td>
    <td align="right">0.445034E+09</td>
    <td align="right">0.143942E+10</td>
    <td align="right"> 23013583.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458606E+09</td>
    <td align="right"> 16904559.81</td>
    <td align="right">0.441701E+09</td>
    <td align="right">0.149727E+10</td>
    <td align="right"> 19371933.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.467419E+09</td>
    <td align="right">  7368956.89</td>
    <td align="right">0.460050E+09</td>
    <td align="right">0.136851E+10</td>
    <td align="right">  5729441.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429124E+09</td>
    <td align="right">  1327539.81</td>
    <td align="right">0.427797E+09</td>
    <td align="right">0.114112E+10</td>
    <td align="right"> 20982148.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370036E+09</td>
    <td align="right">    25289.11</td>
    <td align="right">0.370011E+09</td>
    <td align="right">0.853066E+09</td>
    <td align="right"> 79683498.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.331258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.331258E+09</td>
    <td align="right">0.632834E+09</td>
    <td align="right">0.406179E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.271528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.271528E+09</td>
    <td align="right">0.315255E+09</td>
    <td align="right">0.764803E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260018E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260018E+09</td>
    <td align="right">0.141172E+09</td>
    <td align="right">0.112049E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.437863E+10</td>
    <td align="right"> 39739069.02</td>
    <td align="right">0.433889E+10</td>
    <td align="right">0.938139E+10</td>
    <td align="right">0.494102E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260018E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260018E+09</td>
    <td align="right">0.132497E+09</td>
    <td align="right">  5729441.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.467419E+09</td>
    <td align="right"> 16904559.81</td>
    <td align="right">0.460050E+09</td>
    <td align="right">0.149727E+10</td>
    <td align="right">0.112367E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.266544E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266544E+09</td>
    <td align="right">0.132497E+09</td>
    <td align="right">0.112367E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.285488E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.285488E+09</td>
    <td align="right">0.261568E+09</td>
    <td align="right">0.760605E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.380873E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.380873E+09</td>
    <td align="right">0.584327E+09</td>
    <td align="right">0.469778E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.399930E+09</td>
    <td align="right">  1338899.96</td>
    <td align="right">0.398591E+09</td>
    <td align="right">0.101434E+10</td>
    <td align="right">0.146716E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457808E+09</td>
    <td align="right"> 12773823.44</td>
    <td align="right">0.445034E+09</td>
    <td align="right">0.143942E+10</td>
    <td align="right"> 23013583.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458606E+09</td>
    <td align="right"> 16904559.81</td>
    <td align="right">0.441701E+09</td>
    <td align="right">0.149727E+10</td>
    <td align="right"> 19371933.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.467419E+09</td>
    <td align="right">  7368956.89</td>
    <td align="right">0.460050E+09</td>
    <td align="right">0.136851E+10</td>
    <td align="right">  5729441.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429124E+09</td>
    <td align="right">  1327539.81</td>
    <td align="right">0.427797E+09</td>
    <td align="right">0.114112E+10</td>
    <td align="right"> 20982148.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370036E+09</td>
    <td align="right">    25289.11</td>
    <td align="right">0.370011E+09</td>
    <td align="right">0.853066E+09</td>
    <td align="right"> 79683498.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.331258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.331258E+09</td>
    <td align="right">0.632834E+09</td>
    <td align="right">0.406179E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.271528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.271528E+09</td>
    <td align="right">0.315255E+09</td>
    <td align="right">0.764803E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260018E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260018E+09</td>
    <td align="right">0.141172E+09</td>
    <td align="right">0.112049E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.437863E+10</td>
    <td align="right"> 39739069.02</td>
    <td align="right">0.433889E+10</td>
    <td align="right">0.938139E+10</td>
    <td align="right">0.494102E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260018E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260018E+09</td>
    <td align="right">0.132497E+09</td>
    <td align="right">  5729441.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.467419E+09</td>
    <td align="right"> 16904559.81</td>
    <td align="right">0.460050E+09</td>
    <td align="right">0.149727E+10</td>
    <td align="right">0.112367E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109849E+10</td>
    <td align="right">0.440889E+09</td>
    <td align="right">0.657601E+09</td>
    <td align="right">0.989773E+09</td>
    <td align="right">0.199426E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120540E+10</td>
    <td align="right">0.497626E+09</td>
    <td align="right">0.707774E+09</td>
    <td align="right">0.145607E+10</td>
    <td align="right">0.138787E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162810E+10</td>
    <td align="right">0.672050E+09</td>
    <td align="right">0.956051E+09</td>
    <td align="right">0.257201E+10</td>
    <td align="right">0.886989E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187452E+10</td>
    <td align="right">0.874017E+09</td>
    <td align="right">0.100050E+10</td>
    <td align="right">0.381453E+10</td>
    <td align="right">0.300980E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190644E+10</td>
    <td align="right">0.845173E+09</td>
    <td align="right">0.106127E+10</td>
    <td align="right">0.451732E+10</td>
    <td align="right"> 51430465.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150152E+10</td>
    <td align="right">0.498160E+09</td>
    <td align="right">0.100336E+10</td>
    <td align="right">0.393815E+10</td>
    <td align="right"> 40678081.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.130409E+10</td>
    <td align="right">0.275369E+09</td>
    <td align="right">0.102872E+10</td>
    <td align="right">0.332667E+10</td>
    <td align="right"> 10846927.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117506E+10</td>
    <td align="right">0.204484E+09</td>
    <td align="right">0.970573E+09</td>
    <td align="right">0.278403E+10</td>
    <td align="right"> 43396389.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121495E+10</td>
    <td align="right">0.338835E+09</td>
    <td align="right">0.876111E+09</td>
    <td align="right">0.248894E+10</td>
    <td align="right">0.162711E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137324E+10</td>
    <td align="right">0.554674E+09</td>
    <td align="right">0.818567E+09</td>
    <td align="right">0.242166E+10</td>
    <td align="right">0.774726E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117827E+10</td>
    <td align="right">0.505732E+09</td>
    <td align="right">0.672541E+09</td>
    <td align="right">0.158226E+10</td>
    <td align="right">0.139733E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106166E+10</td>
    <td align="right">0.420609E+09</td>
    <td align="right">0.641053E+09</td>
    <td align="right">0.101203E+10</td>
    <td align="right">0.201754E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165217E+11</td>
    <td align="right">0.612762E+10</td>
    <td align="right">0.103941E+11</td>
    <td align="right">0.309034E+11</td>
    <td align="right">0.906875E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106166E+10</td>
    <td align="right">0.204484E+09</td>
    <td align="right">0.641053E+09</td>
    <td align="right">0.989773E+09</td>
    <td align="right"> 10846927.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190644E+10</td>
    <td align="right">0.874017E+09</td>
    <td align="right">0.106127E+10</td>
    <td align="right">0.451732E+10</td>
    <td align="right">0.201754E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43433311.83</td>
    <td align="right"> 17432362.02</td>
    <td align="right"> 26000949.81</td>
    <td align="right"> 39134750.07</td>
    <td align="right"> 78851079.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 47660410.90</td>
    <td align="right"> 19675671.51</td>
    <td align="right"> 27984739.39</td>
    <td align="right"> 57571725.78</td>
    <td align="right"> 54875084.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 64373628.03</td>
    <td align="right"> 26572244.64</td>
    <td align="right"> 37801383.38</td>
    <td align="right">0.101695E+09</td>
    <td align="right"> 35070738.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 74116834.10</td>
    <td align="right"> 34557834.16</td>
    <td align="right"> 39558999.94</td>
    <td align="right">0.150823E+09</td>
    <td align="right"> 11900470.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75378837.53</td>
    <td align="right"> 33417368.05</td>
    <td align="right"> 41961469.48</td>
    <td align="right">0.178611E+09</td>
    <td align="right">  2033514.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 59368941.09</td>
    <td align="right"> 19696793.83</td>
    <td align="right"> 39672147.26</td>
    <td align="right">0.155711E+09</td>
    <td align="right">  1608374.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 51562513.54</td>
    <td align="right"> 10887830.47</td>
    <td align="right"> 40674683.07</td>
    <td align="right">0.131533E+09</td>
    <td align="right">   428877.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 46460679.84</td>
    <td align="right">  8085101.91</td>
    <td align="right"> 38375577.93</td>
    <td align="right">0.110078E+09</td>
    <td align="right">  1715854.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48037872.82</td>
    <td align="right"> 13397244.59</td>
    <td align="right"> 34640628.22</td>
    <td align="right"> 98410464.25</td>
    <td align="right">  6433429.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 54296717.09</td>
    <td align="right"> 21931304.51</td>
    <td align="right"> 32365412.58</td>
    <td align="right"> 95750201.67</td>
    <td align="right"> 30631963.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46587867.38</td>
    <td align="right"> 19996188.42</td>
    <td align="right"> 26591678.96</td>
    <td align="right"> 62561179.84</td>
    <td align="right"> 55249267.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41977171.60</td>
    <td align="right"> 16630502.20</td>
    <td align="right"> 25346669.39</td>
    <td align="right"> 40014851.26</td>
    <td align="right"> 79771520.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.653255E+09</td>
    <td align="right">0.242280E+09</td>
    <td align="right">0.410974E+09</td>
    <td align="right">0.122189E+10</td>
    <td align="right">0.358570E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41977171.60</td>
    <td align="right">  8085101.91</td>
    <td align="right"> 25346669.39</td>
    <td align="right"> 39134750.07</td>
    <td align="right">   428877.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 75378837.53</td>
    <td align="right"> 34557834.16</td>
    <td align="right"> 41961469.48</td>
    <td align="right">0.178611E+09</td>
    <td align="right"> 79771520.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121254E+10</td>
    <td align="right">0.736893E+09</td>
    <td align="right">0.475648E+09</td>
    <td align="right">0.164712E+10</td>
    <td align="right">0.106674E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104121E+10</td>
    <td align="right">0.578359E+09</td>
    <td align="right">0.462848E+09</td>
    <td align="right">0.150021E+10</td>
    <td align="right">0.763562E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.985316E+09</td>
    <td align="right">0.435075E+09</td>
    <td align="right">0.550241E+09</td>
    <td align="right">0.155343E+10</td>
    <td align="right">0.496291E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.669614E+09</td>
    <td align="right">0.188761E+09</td>
    <td align="right">0.480852E+09</td>
    <td align="right">0.133729E+10</td>
    <td align="right">0.161275E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.497521E+09</td>
    <td align="right"> 36548453.16</td>
    <td align="right">0.460972E+09</td>
    <td align="right">0.143202E+10</td>
    <td align="right"> 24636869.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440553E+09</td>
    <td align="right">  7381501.42</td>
    <td align="right">0.433171E+09</td>
    <td align="right">0.143297E+10</td>
    <td align="right"> 20110611.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474927E+09</td>
    <td align="right">  6455951.33</td>
    <td align="right">0.468471E+09</td>
    <td align="right">0.136141E+10</td>
    <td align="right">  5681579.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503797E+09</td>
    <td align="right"> 26830249.93</td>
    <td align="right">0.476967E+09</td>
    <td align="right">0.123237E+10</td>
    <td align="right"> 22481766.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.653580E+09</td>
    <td align="right">0.169550E+09</td>
    <td align="right">0.484030E+09</td>
    <td align="right">0.128349E+10</td>
    <td align="right"> 90126851.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116206E+10</td>
    <td align="right">0.648868E+09</td>
    <td align="right">0.513192E+09</td>
    <td align="right">0.203705E+10</td>
    <td align="right">0.439382E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140510E+10</td>
    <td align="right">0.928872E+09</td>
    <td align="right">0.476227E+09</td>
    <td align="right">0.225996E+10</td>
    <td align="right">0.783891E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129581E+10</td>
    <td align="right">0.812123E+09</td>
    <td align="right">0.483687E+09</td>
    <td align="right">0.183336E+10</td>
    <td align="right">0.107244E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103420E+11</td>
    <td align="right">0.457572E+10</td>
    <td align="right">0.576631E+10</td>
    <td align="right">0.189107E+11</td>
    <td align="right">0.494662E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.440553E+09</td>
    <td align="right">  6455951.33</td>
    <td align="right">0.433171E+09</td>
    <td align="right">0.123237E+10</td>
    <td align="right">  5681579.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.140510E+10</td>
    <td align="right">0.928872E+09</td>
    <td align="right">0.550241E+09</td>
    <td align="right">0.225996E+10</td>
    <td align="right">0.107244E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121254E+10</td>
    <td align="right">0.736893E+09</td>
    <td align="right">0.475648E+09</td>
    <td align="right">0.164712E+10</td>
    <td align="right">0.106674E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104121E+10</td>
    <td align="right">0.578359E+09</td>
    <td align="right">0.462848E+09</td>
    <td align="right">0.150021E+10</td>
    <td align="right">0.763562E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.985316E+09</td>
    <td align="right">0.435075E+09</td>
    <td align="right">0.550241E+09</td>
    <td align="right">0.155343E+10</td>
    <td align="right">0.496291E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.669614E+09</td>
    <td align="right">0.188761E+09</td>
    <td align="right">0.480852E+09</td>
    <td align="right">0.133729E+10</td>
    <td align="right">0.161275E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.497521E+09</td>
    <td align="right"> 36548453.16</td>
    <td align="right">0.460972E+09</td>
    <td align="right">0.143202E+10</td>
    <td align="right"> 24636869.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440553E+09</td>
    <td align="right">  7381501.42</td>
    <td align="right">0.433171E+09</td>
    <td align="right">0.143297E+10</td>
    <td align="right"> 20110611.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474927E+09</td>
    <td align="right">  6455951.33</td>
    <td align="right">0.468471E+09</td>
    <td align="right">0.136141E+10</td>
    <td align="right">  5681579.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503797E+09</td>
    <td align="right"> 26830249.93</td>
    <td align="right">0.476967E+09</td>
    <td align="right">0.123237E+10</td>
    <td align="right"> 22481766.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.653580E+09</td>
    <td align="right">0.169550E+09</td>
    <td align="right">0.484030E+09</td>
    <td align="right">0.128349E+10</td>
    <td align="right"> 90126851.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116206E+10</td>
    <td align="right">0.648868E+09</td>
    <td align="right">0.513192E+09</td>
    <td align="right">0.203705E+10</td>
    <td align="right">0.439382E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140510E+10</td>
    <td align="right">0.928872E+09</td>
    <td align="right">0.476227E+09</td>
    <td align="right">0.225996E+10</td>
    <td align="right">0.783891E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129581E+10</td>
    <td align="right">0.812123E+09</td>
    <td align="right">0.483687E+09</td>
    <td align="right">0.183336E+10</td>
    <td align="right">0.107244E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103420E+11</td>
    <td align="right">0.457572E+10</td>
    <td align="right">0.576631E+10</td>
    <td align="right">0.189107E+11</td>
    <td align="right">0.494662E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.440553E+09</td>
    <td align="right">  6455951.33</td>
    <td align="right">0.433171E+09</td>
    <td align="right">0.123237E+10</td>
    <td align="right">  5681579.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.140510E+10</td>
    <td align="right">0.928872E+09</td>
    <td align="right">0.550241E+09</td>
    <td align="right">0.225996E+10</td>
    <td align="right">0.107244E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121246E+10</td>
    <td align="right">0.736847E+09</td>
    <td align="right">0.475618E+09</td>
    <td align="right">0.164702E+10</td>
    <td align="right">0.106667E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104114E+10</td>
    <td align="right">0.578322E+09</td>
    <td align="right">0.462818E+09</td>
    <td align="right">0.150012E+10</td>
    <td align="right">0.763514E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.985254E+09</td>
    <td align="right">0.435047E+09</td>
    <td align="right">0.550206E+09</td>
    <td align="right">0.155333E+10</td>
    <td align="right">0.496260E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.669571E+09</td>
    <td align="right">0.188750E+09</td>
    <td align="right">0.480822E+09</td>
    <td align="right">0.133720E+10</td>
    <td align="right">0.161265E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.497489E+09</td>
    <td align="right"> 36546143.51</td>
    <td align="right">0.460943E+09</td>
    <td align="right">0.143193E+10</td>
    <td align="right"> 24635312.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440525E+09</td>
    <td align="right">  7381034.95</td>
    <td align="right">0.433144E+09</td>
    <td align="right">0.143288E+10</td>
    <td align="right"> 20109340.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474897E+09</td>
    <td align="right">  6455543.35</td>
    <td align="right">0.468441E+09</td>
    <td align="right">0.136132E+10</td>
    <td align="right">  5681220.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503765E+09</td>
    <td align="right"> 26828554.41</td>
    <td align="right">0.476937E+09</td>
    <td align="right">0.123229E+10</td>
    <td align="right"> 22480346.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.653538E+09</td>
    <td align="right">0.169539E+09</td>
    <td align="right">0.483999E+09</td>
    <td align="right">0.128341E+10</td>
    <td align="right"> 90121156.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116199E+10</td>
    <td align="right">0.648827E+09</td>
    <td align="right">0.513160E+09</td>
    <td align="right">0.203692E+10</td>
    <td align="right">0.439355E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140501E+10</td>
    <td align="right">0.928813E+09</td>
    <td align="right">0.476197E+09</td>
    <td align="right">0.225982E+10</td>
    <td align="right">0.783842E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129573E+10</td>
    <td align="right">0.812072E+09</td>
    <td align="right">0.483657E+09</td>
    <td align="right">0.183324E+10</td>
    <td align="right">0.107238E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103414E+11</td>
    <td align="right">0.457543E+10</td>
    <td align="right">0.576594E+10</td>
    <td align="right">0.189095E+11</td>
    <td align="right">0.494631E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.440525E+09</td>
    <td align="right">  6455543.35</td>
    <td align="right">0.433144E+09</td>
    <td align="right">0.123229E+10</td>
    <td align="right">  5681220.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.140501E+10</td>
    <td align="right">0.928813E+09</td>
    <td align="right">0.550206E+09</td>
    <td align="right">0.225982E+10</td>
    <td align="right">0.107238E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107470E+10</td>
    <td align="right">0.418205E+09</td>
    <td align="right">0.656496E+09</td>
    <td align="right">0.113246E+10</td>
    <td align="right">0.217033E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111003E+10</td>
    <td align="right">0.409051E+09</td>
    <td align="right">0.700977E+09</td>
    <td align="right">0.142454E+10</td>
    <td align="right">0.150337E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159376E+10</td>
    <td align="right">0.637119E+09</td>
    <td align="right">0.956644E+09</td>
    <td align="right">0.258555E+10</td>
    <td align="right">0.963600E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187469E+10</td>
    <td align="right">0.879185E+09</td>
    <td align="right">0.995507E+09</td>
    <td align="right">0.383180E+10</td>
    <td align="right">0.326571E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183421E+10</td>
    <td align="right">0.777996E+09</td>
    <td align="right">0.105622E+10</td>
    <td align="right">0.439347E+10</td>
    <td align="right"> 60225554.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166724E+10</td>
    <td align="right">0.647565E+09</td>
    <td align="right">0.101968E+10</td>
    <td align="right">0.422110E+10</td>
    <td align="right"> 45604553.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127844E+10</td>
    <td align="right">0.248635E+09</td>
    <td align="right">0.102980E+10</td>
    <td align="right">0.325848E+10</td>
    <td align="right"> 12610019.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117413E+10</td>
    <td align="right">0.208678E+09</td>
    <td align="right">0.965454E+09</td>
    <td align="right">0.278213E+10</td>
    <td align="right"> 44841651.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124908E+10</td>
    <td align="right">0.366715E+09</td>
    <td align="right">0.882362E+09</td>
    <td align="right">0.255385E+10</td>
    <td align="right">0.174973E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134335E+10</td>
    <td align="right">0.534891E+09</td>
    <td align="right">0.808462E+09</td>
    <td align="right">0.241953E+10</td>
    <td align="right">0.825610E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117606E+10</td>
    <td align="right">0.501192E+09</td>
    <td align="right">0.674868E+09</td>
    <td align="right">0.170085E+10</td>
    <td align="right">0.151208E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103992E+10</td>
    <td align="right">0.396516E+09</td>
    <td align="right">0.643402E+09</td>
    <td align="right">0.110554E+10</td>
    <td align="right">0.214429E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164156E+11</td>
    <td align="right">0.602575E+10</td>
    <td align="right">0.103899E+11</td>
    <td align="right">0.314093E+11</td>
    <td align="right">0.978411E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103992E+10</td>
    <td align="right">0.208678E+09</td>
    <td align="right">0.643402E+09</td>
    <td align="right">0.110554E+10</td>
    <td align="right"> 12610019.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187469E+10</td>
    <td align="right">0.879185E+09</td>
    <td align="right">0.105622E+10</td>
    <td align="right">0.439347E+10</td>
    <td align="right">0.217033E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 42492606.41</td>
    <td align="right"> 16535395.57</td>
    <td align="right"> 25957210.84</td>
    <td align="right"> 44776100.09</td>
    <td align="right"> 85813049.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43889375.30</td>
    <td align="right"> 16173455.77</td>
    <td align="right"> 27715919.53</td>
    <td align="right"> 56324679.38</td>
    <td align="right"> 59441828.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 63015779.14</td>
    <td align="right"> 25191037.77</td>
    <td align="right"> 37824741.37</td>
    <td align="right">0.102230E+09</td>
    <td align="right"> 38099821.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 74123462.86</td>
    <td align="right"> 34762084.15</td>
    <td align="right"> 39361378.71</td>
    <td align="right">0.151506E+09</td>
    <td align="right"> 12912302.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 72522939.44</td>
    <td align="right"> 30761143.66</td>
    <td align="right"> 41761795.78</td>
    <td align="right">0.173714E+09</td>
    <td align="right">  2381252.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 65921126.30</td>
    <td align="right"> 25604069.83</td>
    <td align="right"> 40317056.47</td>
    <td align="right">0.166898E+09</td>
    <td align="right">  1803158.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 50548103.02</td>
    <td align="right">  9830776.14</td>
    <td align="right"> 40717326.88</td>
    <td align="right">0.128837E+09</td>
    <td align="right">   498585.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 46424026.18</td>
    <td align="right">  8250923.36</td>
    <td align="right"> 38173102.81</td>
    <td align="right">0.110003E+09</td>
    <td align="right">  1772991.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 49387274.36</td>
    <td align="right"> 14499550.27</td>
    <td align="right"> 34887724.09</td>
    <td align="right">0.100977E+09</td>
    <td align="right">  6918247.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 53114835.78</td>
    <td align="right"> 21149051.79</td>
    <td align="right"> 31965783.98</td>
    <td align="right"> 95665639.75</td>
    <td align="right"> 32643816.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46500213.04</td>
    <td align="right"> 19816603.28</td>
    <td align="right"> 26683609.76</td>
    <td align="right"> 67249809.07</td>
    <td align="right"> 59786158.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41117338.64</td>
    <td align="right"> 15677851.62</td>
    <td align="right"> 25439487.02</td>
    <td align="right"> 43711882.63</td>
    <td align="right"> 84783250.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.649057E+09</td>
    <td align="right">0.238252E+09</td>
    <td align="right">0.410805E+09</td>
    <td align="right">0.124189E+10</td>
    <td align="right">0.386854E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41117338.64</td>
    <td align="right">  8250923.36</td>
    <td align="right"> 25439487.02</td>
    <td align="right"> 43711882.63</td>
    <td align="right">   498585.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 74123462.86</td>
    <td align="right"> 34762084.15</td>
    <td align="right"> 41761795.78</td>
    <td align="right">0.173714E+09</td>
    <td align="right"> 85813049.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.799637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799637E+09</td>
    <td align="right">0.404582E+09</td>
    <td align="right">0.328175E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.856469E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.856469E+09</td>
    <td align="right">0.758356E+09</td>
    <td align="right">0.230755E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114263E+10</td>
    <td align="right">0.169905E+10</td>
    <td align="right">0.148917E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119979E+10</td>
    <td align="right">  4016781.95</td>
    <td align="right">0.119578E+10</td>
    <td align="right">0.298220E+10</td>
    <td align="right">0.498578E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137343E+10</td>
    <td align="right"> 38322253.37</td>
    <td align="right">0.133511E+10</td>
    <td align="right">0.427490E+10</td>
    <td align="right"> 85411303.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137583E+10</td>
    <td align="right"> 50714715.70</td>
    <td align="right">0.132511E+10</td>
    <td align="right">0.449148E+10</td>
    <td align="right"> 61812371.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140227E+10</td>
    <td align="right"> 22107322.40</td>
    <td align="right">0.138016E+10</td>
    <td align="right">0.415266E+10</td>
    <td align="right"> 13437451.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128739E+10</td>
    <td align="right">  3982700.80</td>
    <td align="right">0.128340E+10</td>
    <td align="right">0.349778E+10</td>
    <td align="right"> 47130465.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111012E+10</td>
    <td align="right">    75868.88</td>
    <td align="right">0.111004E+10</td>
    <td align="right">0.261798E+10</td>
    <td align="right">0.198518E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.993781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.993781E+09</td>
    <td align="right">0.193424E+10</td>
    <td align="right">0.115780E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.814589E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.814589E+09</td>
    <td align="right">0.971803E+09</td>
    <td align="right">0.219854E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.780060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.780060E+09</td>
    <td align="right">0.449994E+09</td>
    <td align="right">0.321659E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131360E+11</td>
    <td align="right">0.119220E+09</td>
    <td align="right">0.130168E+11</td>
    <td align="right">0.282350E+11</td>
    <td align="right">0.145563E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.780060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.780060E+09</td>
    <td align="right">0.404582E+09</td>
    <td align="right"> 13437451.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.140227E+10</td>
    <td align="right"> 50714715.70</td>
    <td align="right">0.138016E+10</td>
    <td align="right">0.449148E+10</td>
    <td align="right">0.328175E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114194E+10</td>
    <td align="right">0.458331E+09</td>
    <td align="right">0.683611E+09</td>
    <td align="right">0.103323E+10</td>
    <td align="right">0.199216E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125308E+10</td>
    <td align="right">0.517311E+09</td>
    <td align="right">0.735768E+09</td>
    <td align="right">0.149150E+10</td>
    <td align="right">0.142862E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169250E+10</td>
    <td align="right">0.698636E+09</td>
    <td align="right">0.993864E+09</td>
    <td align="right">0.262934E+10</td>
    <td align="right">0.944832E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194867E+10</td>
    <td align="right">0.908592E+09</td>
    <td align="right">0.104007E+10</td>
    <td align="right">0.392099E+10</td>
    <td align="right">0.334809E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198185E+10</td>
    <td align="right">0.878607E+09</td>
    <td align="right">0.110324E+10</td>
    <td align="right">0.466808E+10</td>
    <td align="right"> 59121187.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156092E+10</td>
    <td align="right">0.517867E+09</td>
    <td align="right">0.104305E+10</td>
    <td align="right">0.408595E+10</td>
    <td align="right"> 43087103.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135567E+10</td>
    <td align="right">0.286262E+09</td>
    <td align="right">0.106941E+10</td>
    <td align="right">0.348159E+10</td>
    <td align="right">  8556463.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122154E+10</td>
    <td align="right">0.212573E+09</td>
    <td align="right">0.100896E+10</td>
    <td align="right">0.292921E+10</td>
    <td align="right"> 33258521.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126300E+10</td>
    <td align="right">0.352239E+09</td>
    <td align="right">0.910763E+09</td>
    <td align="right">0.261164E+10</td>
    <td align="right">0.137433E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142756E+10</td>
    <td align="right">0.576616E+09</td>
    <td align="right">0.850943E+09</td>
    <td align="right">0.252941E+10</td>
    <td align="right">0.752983E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122488E+10</td>
    <td align="right">0.525738E+09</td>
    <td align="right">0.699141E+09</td>
    <td align="right">0.165603E+10</td>
    <td align="right">0.137696E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110366E+10</td>
    <td align="right">0.437248E+09</td>
    <td align="right">0.666409E+09</td>
    <td align="right">0.107047E+10</td>
    <td align="right">0.199065E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171753E+11</td>
    <td align="right">0.637002E+10</td>
    <td align="right">0.108052E+11</td>
    <td align="right">0.321074E+11</td>
    <td align="right">0.910247E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110366E+10</td>
    <td align="right">0.212573E+09</td>
    <td align="right">0.666409E+09</td>
    <td align="right">0.103323E+10</td>
    <td align="right">  8556463.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198185E+10</td>
    <td align="right">0.908592E+09</td>
    <td align="right">0.110324E+10</td>
    <td align="right">0.466808E+10</td>
    <td align="right">0.199216E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.363769E+10</td>
    <td align="right">0.221073E+10</td>
    <td align="right">0.142696E+10</td>
    <td align="right">0.490035E+10</td>
    <td align="right">0.307620E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312367E+10</td>
    <td align="right">0.173511E+10</td>
    <td align="right">0.138856E+10</td>
    <td align="right">0.445200E+10</td>
    <td align="right">0.226013E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295599E+10</td>
    <td align="right">0.130525E+10</td>
    <td align="right">0.165074E+10</td>
    <td align="right">0.461446E+10</td>
    <td align="right">0.152046E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200886E+10</td>
    <td align="right">0.566296E+09</td>
    <td align="right">0.144257E+10</td>
    <td align="right">0.399728E+10</td>
    <td align="right">0.524695E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149257E+10</td>
    <td align="right">0.109648E+09</td>
    <td align="right">0.138292E+10</td>
    <td align="right">0.433750E+10</td>
    <td align="right"> 85513329.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132167E+10</td>
    <td align="right"> 22144956.75</td>
    <td align="right">0.129952E+10</td>
    <td align="right">0.437999E+10</td>
    <td align="right"> 62887000.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142479E+10</td>
    <td align="right"> 19368249.75</td>
    <td align="right">0.140543E+10</td>
    <td align="right">0.417727E+10</td>
    <td align="right"> 12709489.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151141E+10</td>
    <td align="right"> 80492394.50</td>
    <td align="right">0.143092E+10</td>
    <td align="right">0.380444E+10</td>
    <td align="right"> 49387742.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196077E+10</td>
    <td align="right">0.508660E+09</td>
    <td align="right">0.145211E+10</td>
    <td align="right">0.393487E+10</td>
    <td align="right">0.213216E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.348624E+10</td>
    <td align="right">0.194664E+10</td>
    <td align="right">0.153959E+10</td>
    <td align="right">0.617183E+10</td>
    <td align="right">0.120102E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421537E+10</td>
    <td align="right">0.278667E+10</td>
    <td align="right">0.142870E+10</td>
    <td align="right">0.678987E+10</td>
    <td align="right">0.219287E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388750E+10</td>
    <td align="right">0.243642E+10</td>
    <td align="right">0.145108E+10</td>
    <td align="right">0.549555E+10</td>
    <td align="right">0.304758E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.310265E+11</td>
    <td align="right">0.137274E+11</td>
    <td align="right">0.172991E+11</td>
    <td align="right">0.570554E+11</td>
    <td align="right">0.142467E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132167E+10</td>
    <td align="right"> 19368249.75</td>
    <td align="right">0.129952E+10</td>
    <td align="right">0.380444E+10</td>
    <td align="right"> 12709489.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.421537E+10</td>
    <td align="right">0.278667E+10</td>
    <td align="right">0.165074E+10</td>
    <td align="right">0.678987E+10</td>
    <td align="right">0.307620E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111721E+10</td>
    <td align="right">0.434748E+09</td>
    <td align="right">0.682461E+09</td>
    <td align="right">0.118210E+10</td>
    <td align="right">0.216670E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115393E+10</td>
    <td align="right">0.425231E+09</td>
    <td align="right">0.728700E+09</td>
    <td align="right">0.146397E+10</td>
    <td align="right">0.154938E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165680E+10</td>
    <td align="right">0.662321E+09</td>
    <td align="right">0.994478E+09</td>
    <td align="right">0.265501E+10</td>
    <td align="right">0.102563E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194884E+10</td>
    <td align="right">0.913962E+09</td>
    <td align="right">0.103488E+10</td>
    <td align="right">0.395199E+10</td>
    <td align="right">0.360146E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190676E+10</td>
    <td align="right">0.808770E+09</td>
    <td align="right">0.109799E+10</td>
    <td align="right">0.455737E+10</td>
    <td align="right"> 67607429.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173319E+10</td>
    <td align="right">0.673181E+09</td>
    <td align="right">0.106000E+10</td>
    <td align="right">0.439864E+10</td>
    <td align="right"> 46862003.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132900E+10</td>
    <td align="right">0.258470E+09</td>
    <td align="right">0.107053E+10</td>
    <td align="right">0.342013E+10</td>
    <td align="right">  9862797.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122057E+10</td>
    <td align="right">0.216933E+09</td>
    <td align="right">0.100364E+10</td>
    <td align="right">0.294107E+10</td>
    <td align="right"> 34136304.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129848E+10</td>
    <td align="right">0.381221E+09</td>
    <td align="right">0.917260E+09</td>
    <td align="right">0.268955E+10</td>
    <td align="right">0.146229E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139649E+10</td>
    <td align="right">0.556049E+09</td>
    <td align="right">0.840436E+09</td>
    <td align="right">0.253631E+10</td>
    <td align="right">0.800469E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122258E+10</td>
    <td align="right">0.521017E+09</td>
    <td align="right">0.701558E+09</td>
    <td align="right">0.178349E+10</td>
    <td align="right">0.148735E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108105E+10</td>
    <td align="right">0.412201E+09</td>
    <td align="right">0.668849E+09</td>
    <td align="right">0.117012E+10</td>
    <td align="right">0.211049E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170649E+11</td>
    <td align="right">0.626410E+10</td>
    <td align="right">0.108008E+11</td>
    <td align="right">0.327498E+11</td>
    <td align="right">0.980486E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108105E+10</td>
    <td align="right">0.216933E+09</td>
    <td align="right">0.668849E+09</td>
    <td align="right">0.117012E+10</td>
    <td align="right">  9862797.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194884E+10</td>
    <td align="right">0.913962E+09</td>
    <td align="right">0.109799E+10</td>
    <td align="right">0.455737E+10</td>
    <td align="right">0.216670E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      172.50</td>
    <td align="right">     1114.96</td>
    <td align="right">      298.55</td>
    <td align="right">        0.00</td>
    <td align="right">      298.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      327.72</td>
    <td align="right">      882.78</td>
    <td align="right">      354.03</td>
    <td align="right">        0.00</td>
    <td align="right">      354.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      633.79</td>
    <td align="right">      525.68</td>
    <td align="right">      426.61</td>
    <td align="right">        0.00</td>
    <td align="right">      426.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1137.02</td>
    <td align="right">      184.53</td>
    <td align="right">      462.88</td>
    <td align="right">        1.55</td>
    <td align="right">      461.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1576.94</td>
    <td align="right">       32.22</td>
    <td align="right">      512.78</td>
    <td align="right">       14.31</td>
    <td align="right">      498.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1712.90</td>
    <td align="right">       24.46</td>
    <td align="right">      530.80</td>
    <td align="right">       19.57</td>
    <td align="right">      511.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1530.40</td>
    <td align="right">        4.87</td>
    <td align="right">      523.55</td>
    <td align="right">        8.25</td>
    <td align="right">      515.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1289.97</td>
    <td align="right">       17.30</td>
    <td align="right">      480.66</td>
    <td align="right">        1.49</td>
    <td align="right">      479.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1001.40</td>
    <td align="right">       72.98</td>
    <td align="right">      428.29</td>
    <td align="right">        0.03</td>
    <td align="right">      428.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      719.95</td>
    <td align="right">      408.13</td>
    <td align="right">      371.04</td>
    <td align="right">        0.00</td>
    <td align="right">      371.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      386.94</td>
    <td align="right">      786.46</td>
    <td align="right">      314.27</td>
    <td align="right">        0.00</td>
    <td align="right">      314.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      191.26</td>
    <td align="right">     1095.10</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      892.83</td>
    <td align="right">      427.17</td>
    <td align="right">      416.54</td>
    <td align="right">        3.78</td>
    <td align="right">      412.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      172.50</td>
    <td align="right">        4.87</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1712.90</td>
    <td align="right">     1114.96</td>
    <td align="right">      530.80</td>
    <td align="right">       19.57</td>
    <td align="right">      515.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      415.03</td>
    <td align="right">      682.45</td>
    <td align="right">      426.35</td>
    <td align="right">      171.12</td>
    <td align="right">      255.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      634.19</td>
    <td align="right">      552.40</td>
    <td align="right">      517.97</td>
    <td align="right">      213.84</td>
    <td align="right">      304.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      987.08</td>
    <td align="right">      336.77</td>
    <td align="right">      631.91</td>
    <td align="right">      260.84</td>
    <td align="right">      371.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1508.80</td>
    <td align="right">      124.72</td>
    <td align="right">      751.80</td>
    <td align="right">      350.54</td>
    <td align="right">      401.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1735.53</td>
    <td align="right">       22.12</td>
    <td align="right">      739.94</td>
    <td align="right">      328.03</td>
    <td align="right">      411.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1569.03</td>
    <td align="right">       16.97</td>
    <td align="right">      602.21</td>
    <td align="right">      199.79</td>
    <td align="right">      402.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1292.59</td>
    <td align="right">        3.04</td>
    <td align="right">      506.15</td>
    <td align="right">      106.88</td>
    <td align="right">      399.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1088.47</td>
    <td align="right">       12.17</td>
    <td align="right">      456.07</td>
    <td align="right">       79.37</td>
    <td align="right">      376.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1006.69</td>
    <td align="right">       50.57</td>
    <td align="right">      487.27</td>
    <td align="right">      135.89</td>
    <td align="right">      351.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      947.95</td>
    <td align="right">      267.50</td>
    <td align="right">      532.99</td>
    <td align="right">      215.28</td>
    <td align="right">      317.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      653.66</td>
    <td align="right">      498.05</td>
    <td align="right">      472.56</td>
    <td align="right">      202.83</td>
    <td align="right">      269.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.08</td>
    <td align="right">      685.75</td>
    <td align="right">      412.06</td>
    <td align="right">      163.25</td>
    <td align="right">      248.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1023.58</td>
    <td align="right">      269.81</td>
    <td align="right">      544.62</td>
    <td align="right">      201.99</td>
    <td align="right">      342.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      415.03</td>
    <td align="right">        3.04</td>
    <td align="right">      412.06</td>
    <td align="right">       79.37</td>
    <td align="right">      248.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1735.53</td>
    <td align="right">      685.75</td>
    <td align="right">      751.80</td>
    <td align="right">      350.54</td>
    <td align="right">      411.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1858.03</td>
    <td align="right">     1058.27</td>
    <td align="right">     1358.16</td>
    <td align="right">      825.39</td>
    <td align="right">      532.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1855.57</td>
    <td align="right">      874.66</td>
    <td align="right">     1291.20</td>
    <td align="right">      717.23</td>
    <td align="right">      573.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1722.89</td>
    <td align="right">      540.55</td>
    <td align="right">     1103.64</td>
    <td align="right">      487.33</td>
    <td align="right">      616.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1530.57</td>
    <td align="right">      195.38</td>
    <td align="right">      775.02</td>
    <td align="right">      218.48</td>
    <td align="right">      556.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1602.41</td>
    <td align="right">       32.22</td>
    <td align="right">      557.26</td>
    <td align="right">       40.94</td>
    <td align="right">      516.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1671.88</td>
    <td align="right">       25.04</td>
    <td align="right">      509.90</td>
    <td align="right">        8.54</td>
    <td align="right">      501.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1541.74</td>
    <td align="right">        4.59</td>
    <td align="right">      531.96</td>
    <td align="right">        7.23</td>
    <td align="right">      524.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1406.11</td>
    <td align="right">       18.31</td>
    <td align="right">      564.30</td>
    <td align="right">       30.05</td>
    <td align="right">      534.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1510.36</td>
    <td align="right">       79.00</td>
    <td align="right">      756.47</td>
    <td align="right">      196.24</td>
    <td align="right">      560.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2304.01</td>
    <td align="right">      426.61</td>
    <td align="right">     1301.61</td>
    <td align="right">      726.79</td>
    <td align="right">      574.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2631.30</td>
    <td align="right">      794.83</td>
    <td align="right">     1626.30</td>
    <td align="right">     1075.11</td>
    <td align="right">      551.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2080.64</td>
    <td align="right">     1055.33</td>
    <td align="right">     1451.43</td>
    <td align="right">      909.65</td>
    <td align="right">      541.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1808.96</td>
    <td align="right">      423.37</td>
    <td align="right">      983.84</td>
    <td align="right">      435.29</td>
    <td align="right">      548.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1406.11</td>
    <td align="right">        4.59</td>
    <td align="right">      509.90</td>
    <td align="right">        7.23</td>
    <td align="right">      501.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2631.30</td>
    <td align="right">     1058.27</td>
    <td align="right">     1626.30</td>
    <td align="right">     1075.11</td>
    <td align="right">      616.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      455.88</td>
    <td align="right">      739.89</td>
    <td align="right">      417.12</td>
    <td align="right">      162.32</td>
    <td align="right">      254.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      614.06</td>
    <td align="right">      595.29</td>
    <td align="right">      476.99</td>
    <td align="right">      175.77</td>
    <td align="right">      301.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      990.66</td>
    <td align="right">      363.33</td>
    <td align="right">      618.58</td>
    <td align="right">      247.28</td>
    <td align="right">      371.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1516.80</td>
    <td align="right">      133.74</td>
    <td align="right">      751.87</td>
    <td align="right">      352.61</td>
    <td align="right">      399.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1690.69</td>
    <td align="right">       25.31</td>
    <td align="right">      711.90</td>
    <td align="right">      301.96</td>
    <td align="right">      409.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1685.69</td>
    <td align="right">       18.36</td>
    <td align="right">      668.67</td>
    <td align="right">      259.71</td>
    <td align="right">      408.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1265.43</td>
    <td align="right">        3.63</td>
    <td align="right">      496.19</td>
    <td align="right">       96.50</td>
    <td align="right">      399.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1088.73</td>
    <td align="right">       12.70</td>
    <td align="right">      455.71</td>
    <td align="right">       80.99</td>
    <td align="right">      374.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1032.47</td>
    <td align="right">       54.19</td>
    <td align="right">      500.96</td>
    <td align="right">      147.08</td>
    <td align="right">      353.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      946.06</td>
    <td align="right">      283.37</td>
    <td align="right">      521.39</td>
    <td align="right">      207.61</td>
    <td align="right">      313.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      695.60</td>
    <td align="right">      534.63</td>
    <td align="right">      471.67</td>
    <td align="right">      201.01</td>
    <td align="right">      270.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      452.84</td>
    <td align="right">      722.57</td>
    <td align="right">      403.62</td>
    <td align="right">      153.90</td>
    <td align="right">      249.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1037.56</td>
    <td align="right">      289.23</td>
    <td align="right">      541.12</td>
    <td align="right">      198.63</td>
    <td align="right">      342.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      452.84</td>
    <td align="right">        3.63</td>
    <td align="right">      403.62</td>
    <td align="right">       80.99</td>
    <td align="right">      249.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1690.69</td>
    <td align="right">      739.89</td>
    <td align="right">      751.87</td>
    <td align="right">      352.61</td>
    <td align="right">      409.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      148.40</td>
    <td align="right">     1258.57</td>
    <td align="right">      298.54</td>
    <td align="right">        0.00</td>
    <td align="right">      298.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      324.36</td>
    <td align="right">      943.19</td>
    <td align="right">      354.02</td>
    <td align="right">        0.00</td>
    <td align="right">      354.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      654.48</td>
    <td align="right">      526.18</td>
    <td align="right">      426.60</td>
    <td align="right">        0.00</td>
    <td align="right">      426.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1173.99</td>
    <td align="right">      169.81</td>
    <td align="right">      462.87</td>
    <td align="right">        1.55</td>
    <td align="right">      461.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1612.22</td>
    <td align="right">       25.78</td>
    <td align="right">      512.77</td>
    <td align="right">       14.31</td>
    <td align="right">      498.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1732.92</td>
    <td align="right">       22.42</td>
    <td align="right">      530.79</td>
    <td align="right">       19.57</td>
    <td align="right">      511.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1532.80</td>
    <td align="right">        6.42</td>
    <td align="right">      523.54</td>
    <td align="right">        8.25</td>
    <td align="right">      515.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1278.12</td>
    <td align="right">       23.50</td>
    <td align="right">      480.64</td>
    <td align="right">        1.49</td>
    <td align="right">      479.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      987.33</td>
    <td align="right">       92.23</td>
    <td align="right">      428.28</td>
    <td align="right">        0.03</td>
    <td align="right">      428.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      708.81</td>
    <td align="right">      454.94</td>
    <td align="right">      371.03</td>
    <td align="right">        0.00</td>
    <td align="right">      371.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      364.87</td>
    <td align="right">      885.17</td>
    <td align="right">      314.26</td>
    <td align="right">        0.00</td>
    <td align="right">      314.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      158.12</td>
    <td align="right">     1255.00</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      892.43</td>
    <td align="right">      470.03</td>
    <td align="right">      416.53</td>
    <td align="right">        3.78</td>
    <td align="right">      412.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      148.40</td>
    <td align="right">        6.42</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1732.92</td>
    <td align="right">     1258.57</td>
    <td align="right">      530.79</td>
    <td align="right">       19.57</td>
    <td align="right">      515.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      384.15</td>
    <td align="right">      774.01</td>
    <td align="right">      426.35</td>
    <td align="right">      171.12</td>
    <td align="right">      255.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      625.68</td>
    <td align="right">      596.37</td>
    <td align="right">      517.96</td>
    <td align="right">      213.83</td>
    <td align="right">      304.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      998.25</td>
    <td align="right">      344.26</td>
    <td align="right">      631.90</td>
    <td align="right">      260.84</td>
    <td align="right">      371.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1529.84</td>
    <td align="right">      120.71</td>
    <td align="right">      751.79</td>
    <td align="right">      350.53</td>
    <td align="right">      401.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1753.26</td>
    <td align="right">       19.96</td>
    <td align="right">      739.93</td>
    <td align="right">      328.03</td>
    <td align="right">      411.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1579.42</td>
    <td align="right">       16.31</td>
    <td align="right">      602.20</td>
    <td align="right">      199.79</td>
    <td align="right">      402.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1291.14</td>
    <td align="right">        4.21</td>
    <td align="right">      506.14</td>
    <td align="right">      106.88</td>
    <td align="right">      399.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1080.54</td>
    <td align="right">       16.84</td>
    <td align="right">      456.06</td>
    <td align="right">       79.36</td>
    <td align="right">      376.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      998.21</td>
    <td align="right">       65.26</td>
    <td align="right">      487.26</td>
    <td align="right">      135.89</td>
    <td align="right">      351.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      939.89</td>
    <td align="right">      300.69</td>
    <td align="right">      532.98</td>
    <td align="right">      215.28</td>
    <td align="right">      317.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      634.58</td>
    <td align="right">      560.41</td>
    <td align="right">      472.55</td>
    <td align="right">      202.83</td>
    <td align="right">      269.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      392.79</td>
    <td align="right">      783.04</td>
    <td align="right">      412.05</td>
    <td align="right">      163.25</td>
    <td align="right">      248.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1018.69</td>
    <td align="right">      298.94</td>
    <td align="right">      544.62</td>
    <td align="right">      201.99</td>
    <td align="right">      342.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      384.15</td>
    <td align="right">        4.21</td>
    <td align="right">      412.05</td>
    <td align="right">       79.36</td>
    <td align="right">      248.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1753.26</td>
    <td align="right">      783.04</td>
    <td align="right">      751.79</td>
    <td align="right">      350.53</td>
    <td align="right">      411.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1844.86</td>
    <td align="right">     1194.80</td>
    <td align="right">     1358.10</td>
    <td align="right">      825.36</td>
    <td align="right">      532.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1860.34</td>
    <td align="right">      946.86</td>
    <td align="right">     1291.15</td>
    <td align="right">      717.20</td>
    <td align="right">      573.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1739.91</td>
    <td align="right">      555.87</td>
    <td align="right">     1103.60</td>
    <td align="right">      487.30</td>
    <td align="right">      616.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1547.75</td>
    <td align="right">      186.66</td>
    <td align="right">      775.00</td>
    <td align="right">      218.47</td>
    <td align="right">      556.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1603.93</td>
    <td align="right">       27.59</td>
    <td align="right">      557.25</td>
    <td align="right">       40.94</td>
    <td align="right">      516.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1658.49</td>
    <td align="right">       23.28</td>
    <td align="right">      509.89</td>
    <td align="right">        8.54</td>
    <td align="right">      501.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1524.84</td>
    <td align="right">        6.36</td>
    <td align="right">      531.94</td>
    <td align="right">        7.23</td>
    <td align="right">      524.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1380.31</td>
    <td align="right">       25.18</td>
    <td align="right">      564.28</td>
    <td align="right">       30.05</td>
    <td align="right">      534.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1485.49</td>
    <td align="right">      104.31</td>
    <td align="right">      756.44</td>
    <td align="right">      196.23</td>
    <td align="right">      560.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2281.59</td>
    <td align="right">      492.13</td>
    <td align="right">     1301.56</td>
    <td align="right">      726.76</td>
    <td align="right">      574.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2615.64</td>
    <td align="right">      907.26</td>
    <td align="right">     1626.24</td>
    <td align="right">     1075.06</td>
    <td align="right">      551.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2053.45</td>
    <td align="right">     1201.19</td>
    <td align="right">     1451.37</td>
    <td align="right">      909.62</td>
    <td align="right">      541.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1798.92</td>
    <td align="right">      470.56</td>
    <td align="right">      983.81</td>
    <td align="right">      435.28</td>
    <td align="right">      548.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1380.31</td>
    <td align="right">        6.36</td>
    <td align="right">      509.89</td>
    <td align="right">        7.23</td>
    <td align="right">      501.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2615.64</td>
    <td align="right">     1201.19</td>
    <td align="right">     1626.24</td>
    <td align="right">     1075.06</td>
    <td align="right">      616.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      439.53</td>
    <td align="right">      842.35</td>
    <td align="right">      417.11</td>
    <td align="right">      162.31</td>
    <td align="right">      254.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      612.13</td>
    <td align="right">      646.00</td>
    <td align="right">      476.98</td>
    <td align="right">      175.77</td>
    <td align="right">      301.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1003.50</td>
    <td align="right">      373.99</td>
    <td align="right">      618.57</td>
    <td align="right">      247.28</td>
    <td align="right">      371.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1536.77</td>
    <td align="right">      130.97</td>
    <td align="right">      751.86</td>
    <td align="right">      352.60</td>
    <td align="right">      399.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1705.19</td>
    <td align="right">       23.37</td>
    <td align="right">      711.89</td>
    <td align="right">      301.96</td>
    <td align="right">      409.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1692.90</td>
    <td align="right">       18.29</td>
    <td align="right">      668.66</td>
    <td align="right">      259.71</td>
    <td align="right">      408.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1264.68</td>
    <td align="right">        4.89</td>
    <td align="right">      496.19</td>
    <td align="right">       96.50</td>
    <td align="right">      399.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1079.80</td>
    <td align="right">       17.40</td>
    <td align="right">      455.70</td>
    <td align="right">       80.99</td>
    <td align="right">      374.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.24</td>
    <td align="right">       70.17</td>
    <td align="right">      500.95</td>
    <td align="right">      147.07</td>
    <td align="right">      353.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      939.06</td>
    <td align="right">      320.44</td>
    <td align="right">      521.38</td>
    <td align="right">      207.60</td>
    <td align="right">      313.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      682.14</td>
    <td align="right">      606.43</td>
    <td align="right">      471.67</td>
    <td align="right">      201.01</td>
    <td align="right">      270.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      429.08</td>
    <td align="right">      832.24</td>
    <td align="right">      403.61</td>
    <td align="right">      153.90</td>
    <td align="right">      249.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1035.36</td>
    <td align="right">      322.52</td>
    <td align="right">      541.12</td>
    <td align="right">      198.63</td>
    <td align="right">      342.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      429.08</td>
    <td align="right">        4.89</td>
    <td align="right">      403.61</td>
    <td align="right">       80.99</td>
    <td align="right">      249.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1705.19</td>
    <td align="right">      842.35</td>
    <td align="right">      751.86</td>
    <td align="right">      352.60</td>
    <td align="right">      409.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      151.05</td>
    <td align="right">     1225.26</td>
    <td align="right">      298.55</td>
    <td align="right">        0.00</td>
    <td align="right">      298.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      313.47</td>
    <td align="right">      953.85</td>
    <td align="right">      354.03</td>
    <td align="right">        0.00</td>
    <td align="right">      354.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      634.35</td>
    <td align="right">      555.99</td>
    <td align="right">      426.61</td>
    <td align="right">        0.00</td>
    <td align="right">      426.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1150.54</td>
    <td align="right">      192.35</td>
    <td align="right">      462.88</td>
    <td align="right">        1.55</td>
    <td align="right">      461.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1596.06</td>
    <td align="right">       31.89</td>
    <td align="right">      512.78</td>
    <td align="right">       14.31</td>
    <td align="right">      498.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1732.83</td>
    <td align="right">       23.85</td>
    <td align="right">      530.80</td>
    <td align="right">       19.57</td>
    <td align="right">      511.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1550.42</td>
    <td align="right">        5.02</td>
    <td align="right">      523.55</td>
    <td align="right">        8.25</td>
    <td align="right">      515.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1305.92</td>
    <td align="right">       17.60</td>
    <td align="right">      480.66</td>
    <td align="right">        1.49</td>
    <td align="right">      479.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1010.03</td>
    <td align="right">       76.59</td>
    <td align="right">      428.29</td>
    <td align="right">        0.03</td>
    <td align="right">      428.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      722.16</td>
    <td align="right">      432.27</td>
    <td align="right">      371.04</td>
    <td align="right">        0.00</td>
    <td align="right">      371.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      374.92</td>
    <td align="right">      848.20</td>
    <td align="right">      314.27</td>
    <td align="right">        0.00</td>
    <td align="right">      314.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      168.01</td>
    <td align="right">     1200.94</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      895.33</td>
    <td align="right">      461.58</td>
    <td align="right">      416.54</td>
    <td align="right">        3.78</td>
    <td align="right">      412.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      151.05</td>
    <td align="right">        5.02</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">      291.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1732.83</td>
    <td align="right">     1225.26</td>
    <td align="right">      530.80</td>
    <td align="right">       19.57</td>
    <td align="right">      515.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      385.76</td>
    <td align="right">      743.79</td>
    <td align="right">      426.35</td>
    <td align="right">      171.12</td>
    <td align="right">      255.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      616.53</td>
    <td align="right">      590.53</td>
    <td align="right">      517.97</td>
    <td align="right">      213.84</td>
    <td align="right">      304.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      981.68</td>
    <td align="right">      352.76</td>
    <td align="right">      631.91</td>
    <td align="right">      260.84</td>
    <td align="right">      371.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1512.73</td>
    <td align="right">      129.17</td>
    <td align="right">      751.80</td>
    <td align="right">      350.54</td>
    <td align="right">      401.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1742.86</td>
    <td align="right">       22.07</td>
    <td align="right">      739.94</td>
    <td align="right">      328.03</td>
    <td align="right">      411.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1576.37</td>
    <td align="right">       16.62</td>
    <td align="right">      602.21</td>
    <td align="right">      199.79</td>
    <td align="right">      402.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1299.88</td>
    <td align="right">        3.19</td>
    <td align="right">      506.15</td>
    <td align="right">      106.88</td>
    <td align="right">      399.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1093.64</td>
    <td align="right">       12.42</td>
    <td align="right">      456.07</td>
    <td align="right">       79.37</td>
    <td align="right">      376.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1007.58</td>
    <td align="right">       53.02</td>
    <td align="right">      487.27</td>
    <td align="right">      135.89</td>
    <td align="right">      351.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      944.37</td>
    <td align="right">      281.13</td>
    <td align="right">      532.99</td>
    <td align="right">      215.28</td>
    <td align="right">      317.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      638.90</td>
    <td align="right">      531.23</td>
    <td align="right">      472.56</td>
    <td align="right">      202.83</td>
    <td align="right">      269.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      399.67</td>
    <td align="right">      743.22</td>
    <td align="right">      412.06</td>
    <td align="right">      163.25</td>
    <td align="right">      248.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1018.12</td>
    <td align="right">      288.64</td>
    <td align="right">      544.62</td>
    <td align="right">      201.99</td>
    <td align="right">      342.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      385.76</td>
    <td align="right">        3.19</td>
    <td align="right">      412.06</td>
    <td align="right">       79.37</td>
    <td align="right">      248.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1742.86</td>
    <td align="right">      743.79</td>
    <td align="right">      751.80</td>
    <td align="right">      350.54</td>
    <td align="right">      411.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1829.58</td>
    <td align="right">     1148.52</td>
    <td align="right">     1358.16</td>
    <td align="right">      825.39</td>
    <td align="right">      532.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1840.28</td>
    <td align="right">      934.25</td>
    <td align="right">     1291.20</td>
    <td align="right">      717.23</td>
    <td align="right">      573.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1722.84</td>
    <td align="right">      567.68</td>
    <td align="right">     1103.64</td>
    <td align="right">      487.33</td>
    <td align="right">      616.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1542.16</td>
    <td align="right">      202.43</td>
    <td align="right">      775.02</td>
    <td align="right">      218.48</td>
    <td align="right">      556.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1619.44</td>
    <td align="right">       31.93</td>
    <td align="right">      557.26</td>
    <td align="right">       40.94</td>
    <td align="right">      516.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1689.81</td>
    <td align="right">       24.26</td>
    <td align="right">      509.90</td>
    <td align="right">        8.54</td>
    <td align="right">      501.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1559.61</td>
    <td align="right">        4.75</td>
    <td align="right">      531.96</td>
    <td align="right">        7.23</td>
    <td align="right">      524.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1420.42</td>
    <td align="right">       18.44</td>
    <td align="right">      564.30</td>
    <td align="right">       30.05</td>
    <td align="right">      534.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1518.08</td>
    <td align="right">       82.26</td>
    <td align="right">      756.47</td>
    <td align="right">      196.24</td>
    <td align="right">      560.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2304.30</td>
    <td align="right">      448.41</td>
    <td align="right">     1301.61</td>
    <td align="right">      726.79</td>
    <td align="right">      574.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2619.55</td>
    <td align="right">      846.01</td>
    <td align="right">     1626.30</td>
    <td align="right">     1075.11</td>
    <td align="right">      551.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2051.80</td>
    <td align="right">     1137.84</td>
    <td align="right">     1451.43</td>
    <td align="right">      909.65</td>
    <td align="right">      541.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1809.22</td>
    <td align="right">      451.76</td>
    <td align="right">      983.84</td>
    <td align="right">      435.29</td>
    <td align="right">      548.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1420.42</td>
    <td align="right">        4.75</td>
    <td align="right">      509.90</td>
    <td align="right">        7.23</td>
    <td align="right">      501.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2619.55</td>
    <td align="right">     1148.52</td>
    <td align="right">     1626.30</td>
    <td align="right">     1075.11</td>
    <td align="right">      616.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      441.35</td>
    <td align="right">      808.95</td>
    <td align="right">      417.12</td>
    <td align="right">      162.32</td>
    <td align="right">      254.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      605.15</td>
    <td align="right">      640.45</td>
    <td align="right">      476.99</td>
    <td align="right">      175.77</td>
    <td align="right">      301.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      991.27</td>
    <td align="right">      382.93</td>
    <td align="right">      618.58</td>
    <td align="right">      247.28</td>
    <td align="right">      371.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1524.69</td>
    <td align="right">      138.95</td>
    <td align="right">      751.87</td>
    <td align="right">      352.61</td>
    <td align="right">      399.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1701.53</td>
    <td align="right">       25.24</td>
    <td align="right">      711.90</td>
    <td align="right">      301.96</td>
    <td align="right">      409.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1697.00</td>
    <td align="right">       18.08</td>
    <td align="right">      668.67</td>
    <td align="right">      259.71</td>
    <td align="right">      408.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1276.93</td>
    <td align="right">        3.68</td>
    <td align="right">      496.19</td>
    <td align="right">       96.50</td>
    <td align="right">      399.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1098.07</td>
    <td align="right">       12.75</td>
    <td align="right">      455.71</td>
    <td align="right">       80.99</td>
    <td align="right">      374.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1037.63</td>
    <td align="right">       56.42</td>
    <td align="right">      500.96</td>
    <td align="right">      147.08</td>
    <td align="right">      353.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      946.95</td>
    <td align="right">      298.86</td>
    <td align="right">      521.39</td>
    <td align="right">      207.61</td>
    <td align="right">      313.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      688.07</td>
    <td align="right">      573.83</td>
    <td align="right">      471.67</td>
    <td align="right">      201.01</td>
    <td align="right">      270.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      436.87</td>
    <td align="right">      787.97</td>
    <td align="right">      403.62</td>
    <td align="right">      153.90</td>
    <td align="right">      249.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1038.49</td>
    <td align="right">      310.91</td>
    <td align="right">      541.12</td>
    <td align="right">      198.63</td>
    <td align="right">      342.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      436.87</td>
    <td align="right">        3.68</td>
    <td align="right">      403.62</td>
    <td align="right">       80.99</td>
    <td align="right">      249.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1701.53</td>
    <td align="right">      808.95</td>
    <td align="right">      751.87</td>
    <td align="right">      352.61</td>
    <td align="right">      409.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.462012E+09</td>
    <td align="right">0.298632E+10</td>
    <td align="right">0.799637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.792826E+09</td>
    <td align="right">0.213563E+10</td>
    <td align="right">0.856469E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.856469E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169753E+10</td>
    <td align="right">0.140798E+10</td>
    <td align="right">0.114263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294715E+10</td>
    <td align="right">0.478289E+09</td>
    <td align="right">0.119979E+10</td>
    <td align="right">  4016781.95</td>
    <td align="right">0.119578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.422367E+10</td>
    <td align="right"> 86291687.31</td>
    <td align="right">0.137343E+10</td>
    <td align="right"> 38322253.37</td>
    <td align="right">0.133511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.443984E+10</td>
    <td align="right"> 63409991.55</td>
    <td align="right">0.137583E+10</td>
    <td align="right"> 50714715.70</td>
    <td align="right">0.132511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.409903E+10</td>
    <td align="right"> 13032926.98</td>
    <td align="right">0.140227E+10</td>
    <td align="right"> 22107322.40</td>
    <td align="right">0.138016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.345506E+10</td>
    <td align="right"> 46333958.72</td>
    <td align="right">0.128739E+10</td>
    <td align="right">  3982700.80</td>
    <td align="right">0.128340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.259562E+10</td>
    <td align="right">0.189161E+09</td>
    <td align="right">0.111012E+10</td>
    <td align="right">    75868.88</td>
    <td align="right">0.111004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192832E+10</td>
    <td align="right">0.109314E+10</td>
    <td align="right">0.993781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.993781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100295E+10</td>
    <td align="right">0.203850E+10</td>
    <td align="right">0.814589E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.814589E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.512266E+09</td>
    <td align="right">0.293313E+10</td>
    <td align="right">0.780060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.780060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281563E+11</td>
    <td align="right">0.134712E+11</td>
    <td align="right">0.131360E+11</td>
    <td align="right">0.119220E+09</td>
    <td align="right">0.130168E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.462012E+09</td>
    <td align="right"> 13032926.98</td>
    <td align="right">0.780060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.780060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443984E+10</td>
    <td align="right">0.298632E+10</td>
    <td align="right">0.140227E+10</td>
    <td align="right"> 50714715.70</td>
    <td align="right">0.138016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111160E+10</td>
    <td align="right">0.182787E+10</td>
    <td align="right">0.114194E+10</td>
    <td align="right">0.458331E+09</td>
    <td align="right">0.683611E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.153423E+10</td>
    <td align="right">0.133638E+10</td>
    <td align="right">0.125308E+10</td>
    <td align="right">0.517311E+09</td>
    <td align="right">0.735768E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264381E+10</td>
    <td align="right">0.901997E+09</td>
    <td align="right">0.169250E+10</td>
    <td align="right">0.698636E+09</td>
    <td align="right">0.993864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.391082E+10</td>
    <td align="right">0.323261E+09</td>
    <td align="right">0.194867E+10</td>
    <td align="right">0.908592E+09</td>
    <td align="right">0.104007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.464845E+10</td>
    <td align="right"> 59257584.34</td>
    <td align="right">0.198185E+10</td>
    <td align="right">0.878607E+09</td>
    <td align="right">0.110324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.406693E+10</td>
    <td align="right"> 43995952.00</td>
    <td align="right">0.156092E+10</td>
    <td align="right">0.517867E+09</td>
    <td align="right">0.104305E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346207E+10</td>
    <td align="right">  8148524.72</td>
    <td align="right">0.135567E+10</td>
    <td align="right">0.286262E+09</td>
    <td align="right">0.106941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291536E+10</td>
    <td align="right"> 32586043.80</td>
    <td align="right">0.122154E+10</td>
    <td align="right">0.212573E+09</td>
    <td align="right">0.100896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.260934E+10</td>
    <td align="right">0.131080E+09</td>
    <td align="right">0.126300E+10</td>
    <td align="right">0.352239E+09</td>
    <td align="right">0.910763E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253898E+10</td>
    <td align="right">0.716468E+09</td>
    <td align="right">0.142756E+10</td>
    <td align="right">0.576616E+09</td>
    <td align="right">0.850943E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169429E+10</td>
    <td align="right">0.129096E+10</td>
    <td align="right">0.122488E+10</td>
    <td align="right">0.525738E+09</td>
    <td align="right">0.699141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114389E+10</td>
    <td align="right">0.183673E+10</td>
    <td align="right">0.110366E+10</td>
    <td align="right">0.437248E+09</td>
    <td align="right">0.666409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322798E+11</td>
    <td align="right">0.850873E+10</td>
    <td align="right">0.171753E+11</td>
    <td align="right">0.637002E+10</td>
    <td align="right">0.108052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111160E+10</td>
    <td align="right">  8148524.72</td>
    <td align="right">0.110366E+10</td>
    <td align="right">0.212573E+09</td>
    <td align="right">0.666409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464845E+10</td>
    <td align="right">0.183673E+10</td>
    <td align="right">0.198185E+10</td>
    <td align="right">0.908592E+09</td>
    <td align="right">0.110324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.497655E+10</td>
    <td align="right">0.283447E+10</td>
    <td align="right">0.363769E+10</td>
    <td align="right">0.221073E+10</td>
    <td align="right">0.142696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.448898E+10</td>
    <td align="right">0.211598E+10</td>
    <td align="right">0.312367E+10</td>
    <td align="right">0.173511E+10</td>
    <td align="right">0.138856E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.461458E+10</td>
    <td align="right">0.144780E+10</td>
    <td align="right">0.295599E+10</td>
    <td align="right">0.130525E+10</td>
    <td align="right">0.165074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396724E+10</td>
    <td align="right">0.506436E+09</td>
    <td align="right">0.200886E+10</td>
    <td align="right">0.566296E+09</td>
    <td align="right">0.144257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429188E+10</td>
    <td align="right"> 86289520.63</td>
    <td align="right">0.149257E+10</td>
    <td align="right">0.109648E+09</td>
    <td align="right">0.138292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433352E+10</td>
    <td align="right"> 64909553.75</td>
    <td align="right">0.132167E+10</td>
    <td align="right"> 22144956.75</td>
    <td align="right">0.129952E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.412940E+10</td>
    <td align="right"> 12295808.30</td>
    <td align="right">0.142479E+10</td>
    <td align="right"> 19368249.75</td>
    <td align="right">0.140543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376613E+10</td>
    <td align="right"> 49032526.44</td>
    <td align="right">0.151141E+10</td>
    <td align="right"> 80492394.50</td>
    <td align="right">0.143092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.391485E+10</td>
    <td align="right">0.204758E+09</td>
    <td align="right">0.196077E+10</td>
    <td align="right">0.508660E+09</td>
    <td align="right">0.145211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.617106E+10</td>
    <td align="right">0.114264E+10</td>
    <td align="right">0.348624E+10</td>
    <td align="right">0.194664E+10</td>
    <td align="right">0.153959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.682034E+10</td>
    <td align="right">0.206019E+10</td>
    <td align="right">0.421537E+10</td>
    <td align="right">0.278667E+10</td>
    <td align="right">0.142870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.557279E+10</td>
    <td align="right">0.282660E+10</td>
    <td align="right">0.388750E+10</td>
    <td align="right">0.243642E+10</td>
    <td align="right">0.145108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.570473E+11</td>
    <td align="right">0.133514E+11</td>
    <td align="right">0.310265E+11</td>
    <td align="right">0.137274E+11</td>
    <td align="right">0.172991E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.376613E+10</td>
    <td align="right"> 12295808.30</td>
    <td align="right">0.132167E+10</td>
    <td align="right"> 19368249.75</td>
    <td align="right">0.129952E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682034E+10</td>
    <td align="right">0.283447E+10</td>
    <td align="right">0.421537E+10</td>
    <td align="right">0.278667E+10</td>
    <td align="right">0.165074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122102E+10</td>
    <td align="right">0.198173E+10</td>
    <td align="right">0.111721E+10</td>
    <td align="right">0.434748E+09</td>
    <td align="right">0.682461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148553E+10</td>
    <td align="right">0.144012E+10</td>
    <td align="right">0.115393E+10</td>
    <td align="right">0.425231E+09</td>
    <td align="right">0.728700E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265338E+10</td>
    <td align="right">0.973135E+09</td>
    <td align="right">0.165680E+10</td>
    <td align="right">0.662321E+09</td>
    <td align="right">0.994478E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.393153E+10</td>
    <td align="right">0.346647E+09</td>
    <td align="right">0.194884E+10</td>
    <td align="right">0.913962E+09</td>
    <td align="right">0.103488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.452834E+10</td>
    <td align="right"> 67789709.39</td>
    <td align="right">0.190676E+10</td>
    <td align="right">0.808770E+09</td>
    <td align="right">0.109799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436932E+10</td>
    <td align="right"> 47601832.40</td>
    <td align="right">0.173319E+10</td>
    <td align="right">0.673181E+09</td>
    <td align="right">0.106000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338933E+10</td>
    <td align="right">  9716513.55</td>
    <td align="right">0.132900E+10</td>
    <td align="right">0.258470E+09</td>
    <td align="right">0.107053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291605E+10</td>
    <td align="right"> 34005692.82</td>
    <td align="right">0.122057E+10</td>
    <td align="right">0.216933E+09</td>
    <td align="right">0.100364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267616E+10</td>
    <td align="right">0.140463E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right">0.381221E+09</td>
    <td align="right">0.917260E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253392E+10</td>
    <td align="right">0.758991E+09</td>
    <td align="right">0.139649E+10</td>
    <td align="right">0.556049E+09</td>
    <td align="right">0.840436E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.180299E+10</td>
    <td align="right">0.138577E+10</td>
    <td align="right">0.122258E+10</td>
    <td align="right">0.521017E+09</td>
    <td align="right">0.701558E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121287E+10</td>
    <td align="right">0.193533E+10</td>
    <td align="right">0.108105E+10</td>
    <td align="right">0.412201E+09</td>
    <td align="right">0.668849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327205E+11</td>
    <td align="right">0.912130E+10</td>
    <td align="right">0.170649E+11</td>
    <td align="right">0.626410E+10</td>
    <td align="right">0.108008E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121287E+10</td>
    <td align="right">  9716513.55</td>
    <td align="right">0.108105E+10</td>
    <td align="right">0.216933E+09</td>
    <td align="right">0.668849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.452834E+10</td>
    <td align="right">0.198173E+10</td>
    <td align="right">0.194884E+10</td>
    <td align="right">0.913962E+09</td>
    <td align="right">0.109799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.397486E+09</td>
    <td align="right">0.337094E+10</td>
    <td align="right">0.799621E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799621E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.784695E+09</td>
    <td align="right">0.228177E+10</td>
    <td align="right">0.856452E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.856452E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175295E+10</td>
    <td align="right">0.140931E+10</td>
    <td align="right">0.114260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.304297E+10</td>
    <td align="right">0.440143E+09</td>
    <td align="right">0.119977E+10</td>
    <td align="right">  4016663.88</td>
    <td align="right">0.119575E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.431818E+10</td>
    <td align="right"> 69040709.05</td>
    <td align="right">0.137340E+10</td>
    <td align="right"> 38321126.97</td>
    <td align="right">0.133508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449173E+10</td>
    <td align="right"> 58115146.95</td>
    <td align="right">0.137580E+10</td>
    <td align="right"> 50713225.05</td>
    <td align="right">0.132509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.410546E+10</td>
    <td align="right"> 17188350.60</td>
    <td align="right">0.140224E+10</td>
    <td align="right"> 22106672.60</td>
    <td align="right">0.138013E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.342332E+10</td>
    <td align="right"> 62946092.37</td>
    <td align="right">0.128736E+10</td>
    <td align="right">  3982583.74</td>
    <td align="right">0.128338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255916E+10</td>
    <td align="right">0.239048E+09</td>
    <td align="right">0.111009E+10</td>
    <td align="right">    75866.65</td>
    <td align="right">0.111002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189847E+10</td>
    <td align="right">0.121852E+10</td>
    <td align="right">0.993761E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.993761E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.945749E+09</td>
    <td align="right">0.229437E+10</td>
    <td align="right">0.814573E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.814573E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.423511E+09</td>
    <td align="right">0.336140E+10</td>
    <td align="right">0.780044E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.780044E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281437E+11</td>
    <td align="right">0.148228E+11</td>
    <td align="right">0.131357E+11</td>
    <td align="right">0.119216E+09</td>
    <td align="right">0.130165E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.397486E+09</td>
    <td align="right"> 17188350.60</td>
    <td align="right">0.780044E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.780044E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.449173E+10</td>
    <td align="right">0.337094E+10</td>
    <td align="right">0.140224E+10</td>
    <td align="right"> 50713225.05</td>
    <td align="right">0.138013E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102891E+10</td>
    <td align="right">0.207311E+10</td>
    <td align="right">0.114192E+10</td>
    <td align="right">0.458322E+09</td>
    <td align="right">0.683602E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151364E+10</td>
    <td align="right">0.144274E+10</td>
    <td align="right">0.125306E+10</td>
    <td align="right">0.517301E+09</td>
    <td align="right">0.735759E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267370E+10</td>
    <td align="right">0.922060E+09</td>
    <td align="right">0.169247E+10</td>
    <td align="right">0.698622E+09</td>
    <td align="right">0.993852E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396535E+10</td>
    <td align="right">0.312880E+09</td>
    <td align="right">0.194864E+10</td>
    <td align="right">0.908575E+09</td>
    <td align="right">0.104006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469593E+10</td>
    <td align="right"> 53463979.56</td>
    <td align="right">0.198182E+10</td>
    <td align="right">0.878590E+09</td>
    <td align="right">0.110323E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.409386E+10</td>
    <td align="right"> 42286456.30</td>
    <td align="right">0.156089E+10</td>
    <td align="right">0.517857E+09</td>
    <td align="right">0.104304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.345820E+10</td>
    <td align="right"> 11275805.24</td>
    <td align="right">0.135565E+10</td>
    <td align="right">0.286257E+09</td>
    <td align="right">0.106940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.289411E+10</td>
    <td align="right"> 45112243.83</td>
    <td align="right">0.122152E+10</td>
    <td align="right">0.212569E+09</td>
    <td align="right">0.100895E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258735E+10</td>
    <td align="right">0.169144E+09</td>
    <td align="right">0.126298E+10</td>
    <td align="right">0.352233E+09</td>
    <td align="right">0.910751E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.251741E+10</td>
    <td align="right">0.805358E+09</td>
    <td align="right">0.142754E+10</td>
    <td align="right">0.576605E+09</td>
    <td align="right">0.850933E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164482E+10</td>
    <td align="right">0.145258E+10</td>
    <td align="right">0.122486E+10</td>
    <td align="right">0.525728E+09</td>
    <td align="right">0.699133E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105205E+10</td>
    <td align="right">0.209731E+10</td>
    <td align="right">0.110364E+10</td>
    <td align="right">0.437240E+09</td>
    <td align="right">0.666400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.321253E+11</td>
    <td align="right">0.942732E+10</td>
    <td align="right">0.171750E+11</td>
    <td align="right">0.636990E+10</td>
    <td align="right">0.108051E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102891E+10</td>
    <td align="right"> 11275805.24</td>
    <td align="right">0.110364E+10</td>
    <td align="right">0.212569E+09</td>
    <td align="right">0.666400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.469593E+10</td>
    <td align="right">0.209731E+10</td>
    <td align="right">0.198182E+10</td>
    <td align="right">0.908575E+09</td>
    <td align="right">0.110323E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.494126E+10</td>
    <td align="right">0.320016E+10</td>
    <td align="right">0.363755E+10</td>
    <td align="right">0.221063E+10</td>
    <td align="right">0.142691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.450054E+10</td>
    <td align="right">0.229064E+10</td>
    <td align="right">0.312355E+10</td>
    <td align="right">0.173504E+10</td>
    <td align="right">0.138851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.466019E+10</td>
    <td align="right">0.148884E+10</td>
    <td align="right">0.295589E+10</td>
    <td align="right">0.130520E+10</td>
    <td align="right">0.165069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.401177E+10</td>
    <td align="right">0.483814E+09</td>
    <td align="right">0.200880E+10</td>
    <td align="right">0.566272E+09</td>
    <td align="right">0.144253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429597E+10</td>
    <td align="right"> 73909051.44</td>
    <td align="right">0.149253E+10</td>
    <td align="right">0.109643E+09</td>
    <td align="right">0.138289E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.429881E+10</td>
    <td align="right"> 60330564.31</td>
    <td align="right">0.132163E+10</td>
    <td align="right"> 22144037.79</td>
    <td align="right">0.129949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.408413E+10</td>
    <td align="right"> 17044380.29</td>
    <td align="right">0.142475E+10</td>
    <td align="right"> 19367446.02</td>
    <td align="right">0.140538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.369702E+10</td>
    <td align="right"> 67443880.14</td>
    <td align="right">0.151136E+10</td>
    <td align="right"> 80489054.27</td>
    <td align="right">0.143087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.385039E+10</td>
    <td align="right">0.270375E+09</td>
    <td align="right">0.196070E+10</td>
    <td align="right">0.508638E+09</td>
    <td align="right">0.145206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.611102E+10</td>
    <td align="right">0.131812E+10</td>
    <td align="right">0.348611E+10</td>
    <td align="right">0.194656E+10</td>
    <td align="right">0.153954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.677973E+10</td>
    <td align="right">0.235162E+10</td>
    <td align="right">0.421521E+10</td>
    <td align="right">0.278656E+10</td>
    <td align="right">0.142865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.549995E+10</td>
    <td align="right">0.321726E+10</td>
    <td align="right">0.388735E+10</td>
    <td align="right">0.243632E+10</td>
    <td align="right">0.145103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.567308E+11</td>
    <td align="right">0.148396E+11</td>
    <td align="right">0.310254E+11</td>
    <td align="right">0.137269E+11</td>
    <td align="right">0.172986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.369702E+10</td>
    <td align="right"> 17044380.29</td>
    <td align="right">0.132163E+10</td>
    <td align="right"> 19367446.02</td>
    <td align="right">0.129949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677973E+10</td>
    <td align="right">0.321726E+10</td>
    <td align="right">0.421521E+10</td>
    <td align="right">0.278656E+10</td>
    <td align="right">0.165069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117723E+10</td>
    <td align="right">0.225615E+10</td>
    <td align="right">0.111719E+10</td>
    <td align="right">0.434740E+09</td>
    <td align="right">0.682453E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148086E+10</td>
    <td align="right">0.156281E+10</td>
    <td align="right">0.115392E+10</td>
    <td align="right">0.425224E+09</td>
    <td align="right">0.728693E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.268778E+10</td>
    <td align="right">0.100170E+10</td>
    <td align="right">0.165678E+10</td>
    <td align="right">0.662310E+09</td>
    <td align="right">0.994468E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398330E+10</td>
    <td align="right">0.339484E+09</td>
    <td align="right">0.194882E+10</td>
    <td align="right">0.913947E+09</td>
    <td align="right">0.103487E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.456719E+10</td>
    <td align="right"> 62606807.42</td>
    <td align="right">0.190674E+10</td>
    <td align="right">0.808757E+09</td>
    <td align="right">0.109798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438800E+10</td>
    <td align="right"> 47407711.58</td>
    <td align="right">0.173316E+10</td>
    <td align="right">0.673169E+09</td>
    <td align="right">0.105999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338732E+10</td>
    <td align="right"> 13108604.84</td>
    <td align="right">0.132898E+10</td>
    <td align="right">0.258466E+09</td>
    <td align="right">0.107052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.289213E+10</td>
    <td align="right"> 46614642.49</td>
    <td align="right">0.122056E+10</td>
    <td align="right">0.216929E+09</td>
    <td align="right">0.100363E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265483E+10</td>
    <td align="right">0.181891E+09</td>
    <td align="right">0.129846E+10</td>
    <td align="right">0.381215E+09</td>
    <td align="right">0.917250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.251519E+10</td>
    <td align="right">0.858253E+09</td>
    <td align="right">0.139647E+10</td>
    <td align="right">0.556040E+09</td>
    <td align="right">0.840428E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.176810E+10</td>
    <td align="right">0.157186E+10</td>
    <td align="right">0.122256E+10</td>
    <td align="right">0.521008E+09</td>
    <td align="right">0.701552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114925E+10</td>
    <td align="right">0.222907E+10</td>
    <td align="right">0.108104E+10</td>
    <td align="right">0.412194E+09</td>
    <td align="right">0.668842E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.326512E+11</td>
    <td align="right">0.101710E+11</td>
    <td align="right">0.170647E+11</td>
    <td align="right">0.626400E+10</td>
    <td align="right">0.108007E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114925E+10</td>
    <td align="right"> 13108604.84</td>
    <td align="right">0.108104E+10</td>
    <td align="right">0.216929E+09</td>
    <td align="right">0.668842E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.456719E+10</td>
    <td align="right">0.225615E+10</td>
    <td align="right">0.194882E+10</td>
    <td align="right">0.913947E+09</td>
    <td align="right">0.109798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.404582E+09</td>
    <td align="right">0.328175E+10</td>
    <td align="right">0.799637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.758356E+09</td>
    <td align="right">0.230755E+10</td>
    <td align="right">0.856469E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.856469E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169905E+10</td>
    <td align="right">0.148917E+10</td>
    <td align="right">0.114263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.298220E+10</td>
    <td align="right">0.498578E+09</td>
    <td align="right">0.119979E+10</td>
    <td align="right">  4016781.95</td>
    <td align="right">0.119578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.427490E+10</td>
    <td align="right"> 85411303.82</td>
    <td align="right">0.137343E+10</td>
    <td align="right"> 38322253.37</td>
    <td align="right">0.133511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449148E+10</td>
    <td align="right"> 61812371.05</td>
    <td align="right">0.137583E+10</td>
    <td align="right"> 50714715.70</td>
    <td align="right">0.132511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415266E+10</td>
    <td align="right"> 13437451.16</td>
    <td align="right">0.140227E+10</td>
    <td align="right"> 22107322.40</td>
    <td align="right">0.138016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.349778E+10</td>
    <td align="right"> 47130465.91</td>
    <td align="right">0.128739E+10</td>
    <td align="right">  3982700.80</td>
    <td align="right">0.128340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.261798E+10</td>
    <td align="right">0.198518E+09</td>
    <td align="right">0.111012E+10</td>
    <td align="right">    75868.88</td>
    <td align="right">0.111004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.193424E+10</td>
    <td align="right">0.115780E+10</td>
    <td align="right">0.993781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.993781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.971803E+09</td>
    <td align="right">0.219854E+10</td>
    <td align="right">0.814589E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.814589E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.449994E+09</td>
    <td align="right">0.321659E+10</td>
    <td align="right">0.780060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.780060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.282350E+11</td>
    <td align="right">0.145563E+11</td>
    <td align="right">0.131360E+11</td>
    <td align="right">0.119220E+09</td>
    <td align="right">0.130168E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.404582E+09</td>
    <td align="right"> 13437451.16</td>
    <td align="right">0.780060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.780060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.449148E+10</td>
    <td align="right">0.328175E+10</td>
    <td align="right">0.140227E+10</td>
    <td align="right"> 50714715.70</td>
    <td align="right">0.138016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103323E+10</td>
    <td align="right">0.199216E+10</td>
    <td align="right">0.114194E+10</td>
    <td align="right">0.458331E+09</td>
    <td align="right">0.683611E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149150E+10</td>
    <td align="right">0.142862E+10</td>
    <td align="right">0.125308E+10</td>
    <td align="right">0.517311E+09</td>
    <td align="right">0.735768E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.262934E+10</td>
    <td align="right">0.944832E+09</td>
    <td align="right">0.169250E+10</td>
    <td align="right">0.698636E+09</td>
    <td align="right">0.993864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392099E+10</td>
    <td align="right">0.334809E+09</td>
    <td align="right">0.194867E+10</td>
    <td align="right">0.908592E+09</td>
    <td align="right">0.104007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.466808E+10</td>
    <td align="right"> 59121187.89</td>
    <td align="right">0.198185E+10</td>
    <td align="right">0.878607E+09</td>
    <td align="right">0.110324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.408595E+10</td>
    <td align="right"> 43087103.97</td>
    <td align="right">0.156092E+10</td>
    <td align="right">0.517867E+09</td>
    <td align="right">0.104305E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348159E+10</td>
    <td align="right">  8556463.05</td>
    <td align="right">0.135567E+10</td>
    <td align="right">0.286262E+09</td>
    <td align="right">0.106941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.292921E+10</td>
    <td align="right"> 33258521.47</td>
    <td align="right">0.122154E+10</td>
    <td align="right">0.212573E+09</td>
    <td align="right">0.100896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.261164E+10</td>
    <td align="right">0.137433E+09</td>
    <td align="right">0.126300E+10</td>
    <td align="right">0.352239E+09</td>
    <td align="right">0.910763E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.252941E+10</td>
    <td align="right">0.752983E+09</td>
    <td align="right">0.142756E+10</td>
    <td align="right">0.576616E+09</td>
    <td align="right">0.850943E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165603E+10</td>
    <td align="right">0.137696E+10</td>
    <td align="right">0.122488E+10</td>
    <td align="right">0.525738E+09</td>
    <td align="right">0.699141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107047E+10</td>
    <td align="right">0.199065E+10</td>
    <td align="right">0.110366E+10</td>
    <td align="right">0.437248E+09</td>
    <td align="right">0.666409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.321074E+11</td>
    <td align="right">0.910247E+10</td>
    <td align="right">0.171753E+11</td>
    <td align="right">0.637002E+10</td>
    <td align="right">0.108052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103323E+10</td>
    <td align="right">  8556463.05</td>
    <td align="right">0.110366E+10</td>
    <td align="right">0.212573E+09</td>
    <td align="right">0.666409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.466808E+10</td>
    <td align="right">0.199216E+10</td>
    <td align="right">0.198185E+10</td>
    <td align="right">0.908592E+09</td>
    <td align="right">0.110324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.490035E+10</td>
    <td align="right">0.307620E+10</td>
    <td align="right">0.363769E+10</td>
    <td align="right">0.221073E+10</td>
    <td align="right">0.142696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.445200E+10</td>
    <td align="right">0.226013E+10</td>
    <td align="right">0.312367E+10</td>
    <td align="right">0.173511E+10</td>
    <td align="right">0.138856E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.461446E+10</td>
    <td align="right">0.152046E+10</td>
    <td align="right">0.295599E+10</td>
    <td align="right">0.130525E+10</td>
    <td align="right">0.165074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.399728E+10</td>
    <td align="right">0.524695E+09</td>
    <td align="right">0.200886E+10</td>
    <td align="right">0.566296E+09</td>
    <td align="right">0.144257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.433750E+10</td>
    <td align="right"> 85513329.26</td>
    <td align="right">0.149257E+10</td>
    <td align="right">0.109648E+09</td>
    <td align="right">0.138292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437999E+10</td>
    <td align="right"> 62887000.94</td>
    <td align="right">0.132167E+10</td>
    <td align="right"> 22144956.75</td>
    <td align="right">0.129952E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.417727E+10</td>
    <td align="right"> 12709489.65</td>
    <td align="right">0.142479E+10</td>
    <td align="right"> 19368249.75</td>
    <td align="right">0.140543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.380444E+10</td>
    <td align="right"> 49387742.53</td>
    <td align="right">0.151141E+10</td>
    <td align="right"> 80492394.50</td>
    <td align="right">0.143092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.393487E+10</td>
    <td align="right">0.213216E+09</td>
    <td align="right">0.196077E+10</td>
    <td align="right">0.508660E+09</td>
    <td align="right">0.145211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.617183E+10</td>
    <td align="right">0.120102E+10</td>
    <td align="right">0.348624E+10</td>
    <td align="right">0.194664E+10</td>
    <td align="right">0.153959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.678987E+10</td>
    <td align="right">0.219287E+10</td>
    <td align="right">0.421537E+10</td>
    <td align="right">0.278667E+10</td>
    <td align="right">0.142870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.549555E+10</td>
    <td align="right">0.304758E+10</td>
    <td align="right">0.388750E+10</td>
    <td align="right">0.243642E+10</td>
    <td align="right">0.145108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.570554E+11</td>
    <td align="right">0.142467E+11</td>
    <td align="right">0.310265E+11</td>
    <td align="right">0.137274E+11</td>
    <td align="right">0.172991E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.380444E+10</td>
    <td align="right"> 12709489.65</td>
    <td align="right">0.132167E+10</td>
    <td align="right"> 19368249.75</td>
    <td align="right">0.129952E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.678987E+10</td>
    <td align="right">0.307620E+10</td>
    <td align="right">0.421537E+10</td>
    <td align="right">0.278667E+10</td>
    <td align="right">0.165074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118210E+10</td>
    <td align="right">0.216670E+10</td>
    <td align="right">0.111721E+10</td>
    <td align="right">0.434748E+09</td>
    <td align="right">0.682461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.146397E+10</td>
    <td align="right">0.154938E+10</td>
    <td align="right">0.115393E+10</td>
    <td align="right">0.425231E+09</td>
    <td align="right">0.728700E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265501E+10</td>
    <td align="right">0.102563E+10</td>
    <td align="right">0.165680E+10</td>
    <td align="right">0.662321E+09</td>
    <td align="right">0.994478E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.395199E+10</td>
    <td align="right">0.360146E+09</td>
    <td align="right">0.194884E+10</td>
    <td align="right">0.913962E+09</td>
    <td align="right">0.103488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.455737E+10</td>
    <td align="right"> 67607429.09</td>
    <td align="right">0.190676E+10</td>
    <td align="right">0.808770E+09</td>
    <td align="right">0.109799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439864E+10</td>
    <td align="right"> 46862003.85</td>
    <td align="right">0.173319E+10</td>
    <td align="right">0.673181E+09</td>
    <td align="right">0.106000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.342013E+10</td>
    <td align="right">  9862797.36</td>
    <td align="right">0.132900E+10</td>
    <td align="right">0.258470E+09</td>
    <td align="right">0.107053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.294107E+10</td>
    <td align="right"> 34136304.50</td>
    <td align="right">0.122057E+10</td>
    <td align="right">0.216933E+09</td>
    <td align="right">0.100364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268955E+10</td>
    <td align="right">0.146229E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right">0.381221E+09</td>
    <td align="right">0.917260E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253631E+10</td>
    <td align="right">0.800469E+09</td>
    <td align="right">0.139649E+10</td>
    <td align="right">0.556049E+09</td>
    <td align="right">0.840436E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178349E+10</td>
    <td align="right">0.148735E+10</td>
    <td align="right">0.122258E+10</td>
    <td align="right">0.521017E+09</td>
    <td align="right">0.701558E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117012E+10</td>
    <td align="right">0.211049E+10</td>
    <td align="right">0.108105E+10</td>
    <td align="right">0.412201E+09</td>
    <td align="right">0.668849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327498E+11</td>
    <td align="right">0.980486E+10</td>
    <td align="right">0.170649E+11</td>
    <td align="right">0.626410E+10</td>
    <td align="right">0.108008E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117012E+10</td>
    <td align="right">  9862797.36</td>
    <td align="right">0.108105E+10</td>
    <td align="right">0.216933E+09</td>
    <td align="right">0.668849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.455737E+10</td>
    <td align="right">0.216670E+10</td>
    <td align="right">0.194884E+10</td>
    <td align="right">0.913962E+09</td>
    <td align="right">0.109799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.39</td>
    <td align="right">       10.37</td>
    <td align="right">        7.87</td>
    <td align="right">        1.20</td>
    <td align="right">        0.37</td>
    <td align="right">       63.33</td>
    <td align="right">      149.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.97</td>
    <td align="right">       12.77</td>
    <td align="right">        9.69</td>
    <td align="right">        1.81</td>
    <td align="right">        4.63</td>
    <td align="right">       75.94</td>
    <td align="right">      163.32</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.37</td>
    <td align="right">       15.59</td>
    <td align="right">       11.23</td>
    <td align="right">        1.86</td>
    <td align="right">       10.07</td>
    <td align="right">       92.70</td>
    <td align="right">      193.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.13</td>
    <td align="right">       18.31</td>
    <td align="right">       11.93</td>
    <td align="right">        1.64</td>
    <td align="right">       16.17</td>
    <td align="right">       89.20</td>
    <td align="right">      259.84</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.98</td>
    <td align="right">       21.95</td>
    <td align="right">       16.72</td>
    <td align="right">        2.17</td>
    <td align="right">       21.14</td>
    <td align="right">       97.31</td>
    <td align="right">      248.85</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.59</td>
    <td align="right">       24.37</td>
    <td align="right">       20.62</td>
    <td align="right">        1.55</td>
    <td align="right">       23.45</td>
    <td align="right">      107.22</td>
    <td align="right">      203.36</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.67</td>
    <td align="right">       26.28</td>
    <td align="right">       24.51</td>
    <td align="right">        2.27</td>
    <td align="right">       24.88</td>
    <td align="right">      132.35</td>
    <td align="right">       83.14</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.03</td>
    <td align="right">       26.31</td>
    <td align="right">       25.11</td>
    <td align="right">        1.75</td>
    <td align="right">       23.81</td>
    <td align="right">      127.44</td>
    <td align="right">       60.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.75</td>
    <td align="right">       24.69</td>
    <td align="right">       23.21</td>
    <td align="right">        1.33</td>
    <td align="right">       20.22</td>
    <td align="right">      105.62</td>
    <td align="right">      105.60</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.09</td>
    <td align="right">       18.73</td>
    <td align="right">       15.36</td>
    <td align="right">        0.77</td>
    <td align="right">       12.83</td>
    <td align="right">       75.09</td>
    <td align="right">      190.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.63</td>
    <td align="right">       14.45</td>
    <td align="right">       10.99</td>
    <td align="right">        0.66</td>
    <td align="right">        5.78</td>
    <td align="right">       58.54</td>
    <td align="right">      201.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.52</td>
    <td align="right">       10.87</td>
    <td align="right">        7.89</td>
    <td align="right">        0.97</td>
    <td align="right">        0.94</td>
    <td align="right">       60.91</td>
    <td align="right">      153.60</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.88</td>
    <td align="right">       18.75</td>
    <td align="right">       15.46</td>
    <td align="right">        1.50</td>
    <td align="right">       13.74</td>
    <td align="right">       90.59</td>
    <td align="right">      167.44</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.39</td>
    <td align="right">       10.37</td>
    <td align="right">        7.87</td>
    <td align="right">        0.66</td>
    <td align="right">        0.37</td>
    <td align="right">       58.54</td>
    <td align="right">       60.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.59</td>
    <td align="right">       26.31</td>
    <td align="right">       25.11</td>
    <td align="right">        2.27</td>
    <td align="right">       24.88</td>
    <td align="right">      132.35</td>
    <td align="right">      259.84</td>
    <td align="right">        0.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.60</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">       14.18</td>
    <td align="right">        7.40</td>
    <td align="right">        3.80</td>
    <td align="right">        8.15</td>
    <td align="right">      163.00</td>
    <td align="right">      476.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.10</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">       16.17</td>
    <td align="right">        9.10</td>
    <td align="right">        1.50</td>
    <td align="right">       15.39</td>
    <td align="right">      225.00</td>
    <td align="right">      451.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.60</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">       18.47</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
    <td align="right">       19.52</td>
    <td align="right">      182.00</td>
    <td align="right">      699.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       40.30</td>
    <td align="right">15-APR-14:00</td>
    <td align="right">       20.63</td>
    <td align="right">       10.00</td>
    <td align="right">        6.70</td>
    <td align="right">       28.43</td>
    <td align="right">      201.00</td>
    <td align="right">      649.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       44.50</td>
    <td align="right">03-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        5.30</td>
    <td align="right">        2.80</td>
    <td align="right">       28.91</td>
    <td align="right">      150.00</td>
    <td align="right">      809.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.60</td>
    <td align="right">07-JUN-15:00</td>
    <td align="right">       21.49</td>
    <td align="right">        9.10</td>
    <td align="right">        3.10</td>
    <td align="right">       28.43</td>
    <td align="right">      167.00</td>
    <td align="right">      640.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.40</td>
    <td align="right">02-JUL-15:00</td>
    <td align="right">       26.34</td>
    <td align="right">       21.60</td>
    <td align="right">        2.10</td>
    <td align="right">       29.87</td>
    <td align="right">      200.00</td>
    <td align="right">      545.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.30</td>
    <td align="right">07-AUG-14:00</td>
    <td align="right">       26.56</td>
    <td align="right">       22.90</td>
    <td align="right">        3.00</td>
    <td align="right">       29.87</td>
    <td align="right">      311.00</td>
    <td align="right">      370.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.50</td>
    <td align="right">17-SEP-19:00</td>
    <td align="right">       27.67</td>
    <td align="right">       24.60</td>
    <td align="right">        0.20</td>
    <td align="right">       28.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       36.40</td>
    <td align="right">02-OCT-14:20</td>
    <td align="right">       21.02</td>
    <td align="right">       13.00</td>
    <td align="right">        1.80</td>
    <td align="right">       21.61</td>
    <td align="right">      187.33</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.30</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       17.14</td>
    <td align="right">        8.90</td>
    <td align="right">        1.10</td>
    <td align="right">       14.84</td>
    <td align="right">      155.00</td>
    <td align="right">      710.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.60</td>
    <td align="right">28-DEC-13:00</td>
    <td align="right">       15.28</td>
    <td align="right">        8.90</td>
    <td align="right">        2.80</td>
    <td align="right">       10.88</td>
    <td align="right">      181.50</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.18</td>
    <td align="right">        5.30</td>
    <td align="right">        0.00</td>
    <td align="right">        8.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
    <td align="right">       24.60</td>
    <td align="right">        6.70</td>
    <td align="right">       29.87</td>
    <td align="right">      311.00</td>
    <td align="right">      809.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.80</td>
    <td align="right">05-JAN-06:00</td>
    <td align="right">        4.73</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.90</td>
    <td align="right">02-FEB-05:00</td>
    <td align="right">        6.67</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        -7.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.30</td>
    <td align="right">01-MAR-03:00</td>
    <td align="right">       10.55</td>
    <td align="right">        8.30</td>
    <td align="right">        0.80</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.40</td>
    <td align="right">11-APR-04:00</td>
    <td align="right">       13.57</td>
    <td align="right">       10.90</td>
    <td align="right">        0.00</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.70</td>
    <td align="right">13-MAY-04:00</td>
    <td align="right">       20.32</td>
    <td align="right">       19.30</td>
    <td align="right">        2.10</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.30</td>
    <td align="right">18-JUN-04:00</td>
    <td align="right">       21.80</td>
    <td align="right">       21.20</td>
    <td align="right">        2.70</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.20</td>
    <td align="right">19-JUL-02:00</td>
    <td align="right">       23.20</td>
    <td align="right">       23.20</td>
    <td align="right">        2.30</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.40</td>
    <td align="right">15-AUG-23:00</td>
    <td align="right">       22.91</td>
    <td align="right">       22.80</td>
    <td align="right">        2.40</td>
    <td align="right">       21.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.00</td>
    <td align="right">27-SEP-04:00</td>
    <td align="right">       20.73</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.50</td>
    <td align="right">31-OCT-04:00</td>
    <td align="right">       14.07</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.50</td>
    <td align="right">27-NOV-05:00</td>
    <td align="right">        8.75</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.00</td>
    <td align="right">21-DEC-04:00</td>
    <td align="right">        4.08</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.08</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.20</td>
    <td align="right">       23.20</td>
    <td align="right">        2.70</td>
    <td align="right">       21.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.61</td>
    <td align="right">17-JAN-14:00</td>
    <td align="right">       18.20</td>
    <td align="right">       14.10</td>
    <td align="right">        1.00</td>
    <td align="right">       11.07</td>
    <td align="right">      198.00</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.14</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       21.20</td>
    <td align="right">       16.60</td>
    <td align="right">        5.90</td>
    <td align="right">       10.88</td>
    <td align="right">      107.50</td>
    <td align="right">      156.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.36</td>
    <td align="right">10-MAR-18:49</td>
    <td align="right">       29.25</td>
    <td align="right">       17.73</td>
    <td align="right">        2.10</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.40</td>
    <td align="right">18-APR-13:00</td>
    <td align="right">       37.10</td>
    <td align="right">       17.80</td>
    <td align="right">        5.70</td>
    <td align="right">       23.49</td>
    <td align="right">      233.50</td>
    <td align="right">      671.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.40</td>
    <td align="right">22-MAY-22:00</td>
    <td align="right">       29.40</td>
    <td align="right">       26.80</td>
    <td align="right">        0.00</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.92</td>
    <td align="right">28-JUN-12:00</td>
    <td align="right">       34.40</td>
    <td align="right">       27.50</td>
    <td align="right">        1.00</td>
    <td align="right">       25.49</td>
    <td align="right">      332.50</td>
    <td align="right">      501.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.17</td>
    <td align="right">01-JUL-16:00</td>
    <td align="right">       37.20</td>
    <td align="right">       26.80</td>
    <td align="right">        2.30</td>
    <td align="right">       25.66</td>
    <td align="right">      196.00</td>
    <td align="right">      196.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.16</td>
    <td align="right">27-AUG-15:00</td>
    <td align="right">       35.10</td>
    <td align="right">       27.40</td>
    <td align="right">        1.30</td>
    <td align="right">       29.55</td>
    <td align="right">      256.00</td>
    <td align="right">      129.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.10</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">       33.70</td>
    <td align="right">       26.40</td>
    <td align="right">        1.40</td>
    <td align="right">       26.48</td>
    <td align="right">      122.50</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.05</td>
    <td align="right">06-OCT-10:00</td>
    <td align="right">       28.60</td>
    <td align="right">       20.80</td>
    <td align="right">        1.30</td>
    <td align="right">       20.22</td>
    <td align="right">      327.00</td>
    <td align="right">      348.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.91</td>
    <td align="right">08-NOV-17:10</td>
    <td align="right">       27.55</td>
    <td align="right">       14.47</td>
    <td align="right">        0.17</td>
    <td align="right">       16.67</td>
    <td align="right">       28.00</td>
    <td align="right">       65.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.64</td>
    <td align="right">29-DEC-19:00</td>
    <td align="right">       16.80</td>
    <td align="right">       14.90</td>
    <td align="right">        4.80</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.80</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.20</td>
    <td align="right">       27.50</td>
    <td align="right">        5.90</td>
    <td align="right">       29.55</td>
    <td align="right">      332.50</td>
    <td align="right">      671.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.10</td>
    <td align="right">17-JAN-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       15.47</td>
    <td align="right">        0.90</td>
    <td align="right">        9.72</td>
    <td align="right">      260.50</td>
    <td align="right">       81.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.60</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       21.20</td>
    <td align="right">       18.14</td>
    <td align="right">        5.90</td>
    <td align="right">       10.88</td>
    <td align="right">      107.50</td>
    <td align="right">      156.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.30</td>
    <td align="right">10-MAR-19:00</td>
    <td align="right">       27.70</td>
    <td align="right">       21.24</td>
    <td align="right">        2.10</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.30</td>
    <td align="right">26-APR-23:10</td>
    <td align="right">       28.53</td>
    <td align="right">       22.03</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.80</td>
    <td align="right">22-MAY-22:00</td>
    <td align="right">       29.40</td>
    <td align="right">       27.40</td>
    <td align="right">        0.00</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.50</td>
    <td align="right">28-JUN-12:00</td>
    <td align="right">       34.40</td>
    <td align="right">       28.92</td>
    <td align="right">        1.00</td>
    <td align="right">       25.49</td>
    <td align="right">      332.50</td>
    <td align="right">      501.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.30</td>
    <td align="right">18-JUL-06:19</td>
    <td align="right">       29.10</td>
    <td align="right">       27.69</td>
    <td align="right">        1.17</td>
    <td align="right">       26.48</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.80</td>
    <td align="right">12-AUG-07:00</td>
    <td align="right">       29.10</td>
    <td align="right">       28.83</td>
    <td align="right">        2.90</td>
    <td align="right">       26.81</td>
    <td align="right">      113.00</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.50</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">       30.50</td>
    <td align="right">       27.38</td>
    <td align="right">        0.90</td>
    <td align="right">       25.99</td>
    <td align="right">      260.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.10</td>
    <td align="right">06-OCT-08:00</td>
    <td align="right">       25.50</td>
    <td align="right">       22.40</td>
    <td align="right">        0.30</td>
    <td align="right">       17.21</td>
    <td align="right">      239.00</td>
    <td align="right">      159.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.30</td>
    <td align="right">08-NOV-21:19</td>
    <td align="right">       20.10</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">       10.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.90</td>
    <td align="right">29-DEC-20:10</td>
    <td align="right">       16.72</td>
    <td align="right">       15.59</td>
    <td align="right">        4.73</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.72</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">        9.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       28.92</td>
    <td align="right">        5.90</td>
    <td align="right">       26.81</td>
    <td align="right">      332.50</td>
    <td align="right">      501.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.92</td>
    <td align="right">       27.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.74</td>
    <td align="right">       33.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.21</td>
    <td align="right">       44.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.79</td>
    <td align="right">       55.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.48</td>
    <td align="right">       58.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       34.27</td>
    <td align="right">       54.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       35.42</td>
    <td align="right">       39.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       34.60</td>
    <td align="right">       34.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       32.04</td>
    <td align="right">       35.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.44</td>
    <td align="right">       39.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.77</td>
    <td align="right">       33.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.02</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.18</td>
    <td align="right">       40.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.92</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       35.42</td>
    <td align="right">       58.43</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.591455E+09</td>
    <td align="right">-.363799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-935598653.1</td>
    <td align="right">       70.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.485418E+09</td>
    <td align="right">-.324302E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-842161252.8</td>
    <td align="right">       70.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511316E+09</td>
    <td align="right">-.358418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-919555702.2</td>
    <td align="right">       70.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> -51054858.2</td>
    <td align="right">-.290980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-922108355.6</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">-288214682.8</td>
    <td align="right">-.277584E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-960901119.2</td>
    <td align="right">       72.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-475256175.6</td>
    <td align="right">-.249198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-938682916.3</td>
    <td align="right">       72.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-798357792.1</td>
    <td align="right">-.224671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-995996784.1</td>
    <td align="right">       74.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-498727948.1</td>
    <td align="right">-.256870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-969417077.3</td>
    <td align="right">       72.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-419813574.3</td>
    <td align="right">-.253978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-938882933.6</td>
    <td align="right">       72.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-112760238.9</td>
    <td align="right">-.294638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-955228599.9</td>
    <td align="right">       72.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264181E+09</td>
    <td align="right">-.322553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-907243234.1</td>
    <td align="right">       71.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.392886E+09</td>
    <td align="right">-.344253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-940352471.1</td>
    <td align="right">       71.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">-398929504.4</td>
    <td align="right">-.356124E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.112261E+11</td>
    <td align="right">       71.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">-798357792.1</td>
    <td align="right">-.363799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-995996784.1</td>
    <td align="right">       70.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.591455E+09</td>
    <td align="right">-.224671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-842161252.8</td>
    <td align="right">       74.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     5585.29</td>
    <td align="right">       35.12</td>
    <td align="right">      297.67</td>
    <td align="right">      287.00</td>
    <td align="right">     1267.91</td>
    <td align="right">       24.88</td>
    <td align="right">      232.67</td>
    <td align="right">      266.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     3349.09</td>
    <td align="right">       28.50</td>
    <td align="right">      197.00</td>
    <td align="right">      271.17</td>
    <td align="right">     1119.85</td>
    <td align="right">       20.73</td>
    <td align="right">      153.17</td>
    <td align="right">      244.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     1723.12</td>
    <td align="right">       18.78</td>
    <td align="right">        7.50</td>
    <td align="right">      322.83</td>
    <td align="right">      954.24</td>
    <td align="right">       20.65</td>
    <td align="right">      155.67</td>
    <td align="right">      291.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1153.78</td>
    <td align="right">       17.28</td>
    <td align="right">        0.00</td>
    <td align="right">      328.17</td>
    <td align="right">      692.09</td>
    <td align="right">       19.39</td>
    <td align="right">       81.67</td>
    <td align="right">      295.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      970.30</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">      348.83</td>
    <td align="right">      574.74</td>
    <td align="right">       19.26</td>
    <td align="right">       37.50</td>
    <td align="right">      309.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.67</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">      960.70</td>
    <td align="right">       16.70</td>
    <td align="right">        0.00</td>
    <td align="right">      332.83</td>
    <td align="right">      555.27</td>
    <td align="right">       18.87</td>
    <td align="right">       35.00</td>
    <td align="right">      290.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     1084.74</td>
    <td align="right">       17.14</td>
    <td align="right">        0.00</td>
    <td align="right">      331.83</td>
    <td align="right">      570.11</td>
    <td align="right">       19.21</td>
    <td align="right">       34.67</td>
    <td align="right">      280.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1224.33</td>
    <td align="right">       17.14</td>
    <td align="right">        0.00</td>
    <td align="right">      320.83</td>
    <td align="right">      622.46</td>
    <td align="right">       19.18</td>
    <td align="right">       82.50</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     1498.34</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">      301.83</td>
    <td align="right">      789.01</td>
    <td align="right">       19.99</td>
    <td align="right">      140.50</td>
    <td align="right">      262.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">     2566.33</td>
    <td align="right">       19.96</td>
    <td align="right">       42.67</td>
    <td align="right">      307.33</td>
    <td align="right">     1080.92</td>
    <td align="right">       20.46</td>
    <td align="right">      149.17</td>
    <td align="right">      279.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">     7560.32</td>
    <td align="right">       36.37</td>
    <td align="right">      310.50</td>
    <td align="right">      287.33</td>
    <td align="right">     1337.54</td>
    <td align="right">       24.20</td>
    <td align="right">      199.83</td>
    <td align="right">      271.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      315.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     5899.41</td>
    <td align="right">       36.46</td>
    <td align="right">      308.83</td>
    <td align="right">      286.00</td>
    <td align="right">     1490.00</td>
    <td align="right">       27.12</td>
    <td align="right">      254.00</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4237.50</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2636.56</td>
    <td align="right">       22.58</td>
    <td align="right">     1164.17</td>
    <td align="right">     3726.00</td>
    <td align="right">      895.49</td>
    <td align="right">       20.99</td>
    <td align="right">     1556.33</td>
    <td align="right">     3340.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      303.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      960.70</td>
    <td align="right">       16.70</td>
    <td align="right">        0.00</td>
    <td align="right">      271.17</td>
    <td align="right">      555.27</td>
    <td align="right">       18.87</td>
    <td align="right">       34.67</td>
    <td align="right">      244.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7560.32</td>
    <td align="right">       36.46</td>
    <td align="right">      310.50</td>
    <td align="right">      348.83</td>
    <td align="right">     1490.00</td>
    <td align="right">       27.12</td>
    <td align="right">      254.00</td>
    <td align="right">      309.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     1627.27</td>
    <td align="right">       21.86</td>
    <td align="right">      106.83</td>
    <td align="right">      266.00</td>
    <td align="right">      869.85</td>
    <td align="right">       22.59</td>
    <td align="right">       77.33</td>
    <td align="right">      220.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2021.79</td>
    <td align="right">       21.86</td>
    <td align="right">      100.17</td>
    <td align="right">      256.50</td>
    <td align="right">     1077.82</td>
    <td align="right">       22.66</td>
    <td align="right">       74.00</td>
    <td align="right">      217.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     1917.36</td>
    <td align="right">       19.80</td>
    <td align="right">       88.17</td>
    <td align="right">      316.17</td>
    <td align="right">     1015.00</td>
    <td align="right">       22.04</td>
    <td align="right">       70.67</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     2360.00</td>
    <td align="right">       20.58</td>
    <td align="right">      110.33</td>
    <td align="right">      326.33</td>
    <td align="right">     1250.83</td>
    <td align="right">       21.56</td>
    <td align="right">       81.17</td>
    <td align="right">      297.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     2437.70</td>
    <td align="right">       19.92</td>
    <td align="right">      116.50</td>
    <td align="right">      354.50</td>
    <td align="right">      958.11</td>
    <td align="right">       20.53</td>
    <td align="right">       66.50</td>
    <td align="right">      321.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">     1937.94</td>
    <td align="right">       18.93</td>
    <td align="right">      100.83</td>
    <td align="right">      336.33</td>
    <td align="right">      820.83</td>
    <td align="right">       19.62</td>
    <td align="right">       51.33</td>
    <td align="right">      297.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     1603.72</td>
    <td align="right">       19.01</td>
    <td align="right">       96.33</td>
    <td align="right">      335.83</td>
    <td align="right">      724.16</td>
    <td align="right">       19.60</td>
    <td align="right">       46.17</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     1471.83</td>
    <td align="right">       18.97</td>
    <td align="right">       97.67</td>
    <td align="right">      321.00</td>
    <td align="right">      685.97</td>
    <td align="right">       19.17</td>
    <td align="right">       42.17</td>
    <td align="right">      265.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     1642.70</td>
    <td align="right">       20.05</td>
    <td align="right">       90.00</td>
    <td align="right">      296.67</td>
    <td align="right">      842.40</td>
    <td align="right">       21.17</td>
    <td align="right">       64.50</td>
    <td align="right">      255.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     1810.20</td>
    <td align="right">       20.82</td>
    <td align="right">      100.83</td>
    <td align="right">      295.67</td>
    <td align="right">      925.64</td>
    <td align="right">       21.59</td>
    <td align="right">       70.17</td>
    <td align="right">      262.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1628.99</td>
    <td align="right">       20.56</td>
    <td align="right">       87.83</td>
    <td align="right">      265.17</td>
    <td align="right">      835.56</td>
    <td align="right">       21.33</td>
    <td align="right">       58.33</td>
    <td align="right">      232.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      315.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     1703.24</td>
    <td align="right">       22.53</td>
    <td align="right">      112.50</td>
    <td align="right">      260.67</td>
    <td align="right">      916.73</td>
    <td align="right">       23.22</td>
    <td align="right">       81.67</td>
    <td align="right">      223.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4237.50</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1858.44</td>
    <td align="right">       20.33</td>
    <td align="right">     1208.00</td>
    <td align="right">     3630.83</td>
    <td align="right">      909.42</td>
    <td align="right">       21.17</td>
    <td align="right">      784.00</td>
    <td align="right">     3164.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      303.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1471.83</td>
    <td align="right">       18.93</td>
    <td align="right">       87.83</td>
    <td align="right">      256.50</td>
    <td align="right">      685.97</td>
    <td align="right">       19.17</td>
    <td align="right">       42.17</td>
    <td align="right">      217.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2437.70</td>
    <td align="right">       22.53</td>
    <td align="right">      116.50</td>
    <td align="right">      354.50</td>
    <td align="right">     1250.83</td>
    <td align="right">       23.22</td>
    <td align="right">       81.67</td>
    <td align="right">      321.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">      531.09</td>
    <td align="right">       14.76</td>
    <td align="right">        0.00</td>
    <td align="right">      245.50</td>
    <td align="right">      330.38</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">      160.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      612.70</td>
    <td align="right">       15.66</td>
    <td align="right">        0.00</td>
    <td align="right">      247.00</td>
    <td align="right">      379.61</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">      724.64</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">      312.67</td>
    <td align="right">      448.04</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">      261.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">      781.52</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">      332.17</td>
    <td align="right">      490.60</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">      298.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">      934.17</td>
    <td align="right">       17.57</td>
    <td align="right">        1.17</td>
    <td align="right">      365.50</td>
    <td align="right">      553.96</td>
    <td align="right">       19.79</td>
    <td align="right">       70.00</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:19</td>
    <td align="right">     1036.66</td>
    <td align="right">       18.22</td>
    <td align="right">       18.00</td>
    <td align="right">      347.50</td>
    <td align="right">      588.44</td>
    <td align="right">       21.47</td>
    <td align="right">      133.17</td>
    <td align="right">      313.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1058.11</td>
    <td align="right">       18.90</td>
    <td align="right">       29.17</td>
    <td align="right">      344.33</td>
    <td align="right">      559.78</td>
    <td align="right">       20.90</td>
    <td align="right">       82.67</td>
    <td align="right">      297.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">      946.35</td>
    <td align="right">       16.87</td>
    <td align="right">        0.00</td>
    <td align="right">      324.83</td>
    <td align="right">      499.69</td>
    <td align="right">       18.86</td>
    <td align="right">       18.83</td>
    <td align="right">      270.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">      821.03</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">      297.50</td>
    <td align="right">      461.27</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">      244.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">      641.03</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">      287.33</td>
    <td align="right">      405.92</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">      233.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">      544.22</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      250.17</td>
    <td align="right">      358.20</td>
    <td align="right">       17.64</td>
    <td align="right">        0.00</td>
    <td align="right">      186.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      315.50</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:39</td>
    <td align="right">      523.04</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">      241.17</td>
    <td align="right">      328.58</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">      156.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4237.50</td>
    <td align="right">        0.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      777.49</td>
    <td align="right">       16.61</td>
    <td align="right">       48.33</td>
    <td align="right">     3595.67</td>
    <td align="right">      457.59</td>
    <td align="right">       18.92</td>
    <td align="right">      304.67</td>
    <td align="right">     2938.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      303.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      523.04</td>
    <td align="right">       14.76</td>
    <td align="right">        0.00</td>
    <td align="right">      241.17</td>
    <td align="right">      328.58</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">      156.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.00</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1058.11</td>
    <td align="right">       18.90</td>
    <td align="right">       29.17</td>
    <td align="right">      365.50</td>
    <td align="right">      588.44</td>
    <td align="right">       21.47</td>
    <td align="right">      133.17</td>
    <td align="right">      337.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">     1630.16</td>
    <td align="right">       21.56</td>
    <td align="right">      104.00</td>
    <td align="right">      265.17</td>
    <td align="right">      856.74</td>
    <td align="right">       22.19</td>
    <td align="right">       74.50</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">     1933.60</td>
    <td align="right">       21.50</td>
    <td align="right">      103.50</td>
    <td align="right">      260.50</td>
    <td align="right">      783.18</td>
    <td align="right">       20.67</td>
    <td align="right">       48.00</td>
    <td align="right">      221.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     1870.52</td>
    <td align="right">       19.69</td>
    <td align="right">       87.67</td>
    <td align="right">      316.83</td>
    <td align="right">      985.35</td>
    <td align="right">       21.87</td>
    <td align="right">       69.33</td>
    <td align="right">      285.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">     2154.41</td>
    <td align="right">       18.55</td>
    <td align="right">       84.50</td>
    <td align="right">      330.83</td>
    <td align="right">     1136.64</td>
    <td align="right">       19.71</td>
    <td align="right">       54.67</td>
    <td align="right">      300.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     2071.59</td>
    <td align="right">       13.80</td>
    <td align="right">        0.00</td>
    <td align="right">      350.17</td>
    <td align="right">     1081.71</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">      317.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">     2056.46</td>
    <td align="right">       13.88</td>
    <td align="right">        0.00</td>
    <td align="right">      336.50</td>
    <td align="right">      855.80</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">      300.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:30</td>
    <td align="right">     1555.15</td>
    <td align="right">       14.60</td>
    <td align="right">        3.50</td>
    <td align="right">      334.67</td>
    <td align="right">      714.31</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">      285.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1450.21</td>
    <td align="right">       16.42</td>
    <td align="right">       52.50</td>
    <td align="right">      320.33</td>
    <td align="right">      730.86</td>
    <td align="right">       17.30</td>
    <td align="right">        4.67</td>
    <td align="right">      270.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">     1605.96</td>
    <td align="right">       19.08</td>
    <td align="right">       80.33</td>
    <td align="right">      299.33</td>
    <td align="right">      822.45</td>
    <td align="right">       20.15</td>
    <td align="right">       52.33</td>
    <td align="right">      256.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:00</td>
    <td align="right">     1922.07</td>
    <td align="right">       20.87</td>
    <td align="right">      102.67</td>
    <td align="right">      292.33</td>
    <td align="right">      980.97</td>
    <td align="right">       21.82</td>
    <td align="right">       74.17</td>
    <td align="right">      261.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1670.70</td>
    <td align="right">       20.15</td>
    <td align="right">       85.00</td>
    <td align="right">      267.50</td>
    <td align="right">      858.04</td>
    <td align="right">       22.20</td>
    <td align="right">       67.17</td>
    <td align="right">      236.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      315.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     1466.39</td>
    <td align="right">       20.33</td>
    <td align="right">       87.67</td>
    <td align="right">      265.33</td>
    <td align="right">      777.55</td>
    <td align="right">       22.32</td>
    <td align="right">       70.00</td>
    <td align="right">      229.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4237.50</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1791.04</td>
    <td align="right">       18.15</td>
    <td align="right">      791.33</td>
    <td align="right">     3639.50</td>
    <td align="right">      886.85</td>
    <td align="right">       19.83</td>
    <td align="right">      514.83</td>
    <td align="right">     3184.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      303.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1450.21</td>
    <td align="right">       13.80</td>
    <td align="right">        0.00</td>
    <td align="right">      260.50</td>
    <td align="right">      714.31</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2154.41</td>
    <td align="right">       21.56</td>
    <td align="right">      104.00</td>
    <td align="right">      350.17</td>
    <td align="right">     1136.64</td>
    <td align="right">       22.32</td>
    <td align="right">       74.50</td>
    <td align="right">      317.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     5466.53</td>
    <td align="right">       34.84</td>
    <td align="right">      297.00</td>
    <td align="right">      286.33</td>
    <td align="right">     1179.26</td>
    <td align="right">       22.39</td>
    <td align="right">       85.17</td>
    <td align="right">      265.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     3241.73</td>
    <td align="right">       26.90</td>
    <td align="right">      195.33</td>
    <td align="right">      270.33</td>
    <td align="right">     1040.76</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">      242.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     1640.00</td>
    <td align="right">       15.05</td>
    <td align="right">        7.50</td>
    <td align="right">      320.67</td>
    <td align="right">      894.31</td>
    <td align="right">       18.23</td>
    <td align="right">        0.00</td>
    <td align="right">      287.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1103.30</td>
    <td align="right">       13.81</td>
    <td align="right">        0.00</td>
    <td align="right">      325.50</td>
    <td align="right">      658.37</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      934.35</td>
