    <td align="right">    7607.645</td>
    <td align="right">    7607.645</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     7607.64</td>
    <td align="right">     7607.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27428620</td>
    <td align="right">    0.227889</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7607.64</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00772936</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00772936</td>
    <td align="right">     49.9691</td>
    <td align="right">     5348.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11523.713</td>
    <td align="right">   11523.713</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    11523.71</td>
    <td align="right">    11523.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.41547622</td>
    <td align="right">    0.345196</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11523.71</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00765596</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765596</td>
    <td align="right">     49.5009</td>
    <td align="right">     8103.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7585.308</td>
    <td align="right">    7585.308</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     7585.31</td>
    <td align="right">     7585.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27348089</td>
    <td align="right">    0.227220</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7585.31</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00766703</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766703</td>
    <td align="right">     49.5715</td>
    <td align="right">     5333.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11548.426</td>
    <td align="right">   11548.426</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    11548.43</td>
    <td align="right">    11548.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.41636721</td>
    <td align="right">    0.345936</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11548.43</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00765723</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765723</td>
    <td align="right">     49.5090</td>
    <td align="right">     8120.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7658.110</td>
    <td align="right">    7658.110</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     7658.11</td>
    <td align="right">     7658.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27610568</td>
    <td align="right">    0.229401</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7658.11</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00767278</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00767278</td>
    <td align="right">     49.6082</td>
    <td align="right">     5384.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  109240.338</td>
    <td align="right">   82829.944</td>
    <td align="right">    5.263422</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.0667</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.263422</td>
    <td align="right">  6.33502832</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   107532.27</td>
    <td align="right">    87088.19</td>
    <td align="right">      1.0159</td>
    <td align="right">  6.33502832</td>
    <td align="right">    5.263422</td>
    <td align="right">       25.47</td>
    <td align="right">       17.96</td>
    <td align="right">  0.00980485</td>
    <td align="right">     50578.1</td>
    <td align="right">       11.03</td>
    <td align="right">       11.03</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32519.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   11447.355</td>
    <td align="right">    96084.91</td>
    <td align="right">       31.80</td>
    <td align="right">  0.01409687</td>
    <td align="right">       23.02</td>
    <td align="right">  0.95610000</td>
    <td align="right">     18.1650</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880850</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878094</td>
    <td align="right">     47.2286</td>
    <td align="right">    69812.97</td>
    <td align="right">        0.00</td>
    <td align="right">   112585.80</td>
    <td align="right">    84464.83</td>
    <td align="right">  6.08421511</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.09</td>
    <td align="right">       13.07</td>
    <td align="right">  0.00936674</td>
    <td align="right">     36803.1</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22427.118</td>
    <td align="right">   22427.118</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.263422</td>
    <td align="right">  6.33502832</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    22427.12</td>
    <td align="right">    22427.12</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.90050850</td>
    <td align="right">    1.579027</td>
    <td align="right">       -9.73</td>
    <td align="right">       -9.85</td>
    <td align="right">  0.00157463</td>
    <td align="right">     -5866.8</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    22427.12</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.95610000</td>
    <td align="right">     60.5500</td>
    <td align="right">       19.10</td>
    <td align="right">  0.00367549</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00778886</td>
    <td align="right">     50.3482</td>
    <td align="right">    15865.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   88219.282</td>
    <td align="right">   64634.647</td>
    <td align="right">    3.952313</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.8856</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.952313</td>
    <td align="right">  4.75698425</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    85808.07</td>
    <td align="right">    65842.17</td>
    <td align="right">      1.0281</td>
    <td align="right">  4.75698425</td>
    <td align="right">    3.952313</td>
    <td align="right">       25.97</td>
    <td align="right">       18.48</td>
    <td align="right">  0.01024537</td>
    <td align="right">     52210.5</td>
    <td align="right">       11.02</td>
    <td align="right">       11.02</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32509.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    8651.657</td>
    <td align="right">    77156.41</td>
    <td align="right">       31.73</td>
    <td align="right">  0.01409688</td>
    <td align="right">       23.00</td>
    <td align="right">  0.95610000</td>
    <td align="right">     24.1909</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00892972</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00887070</td>
    <td align="right">     47.7047</td>
    <td align="right">    51657.64</td>
    <td align="right">        0.00</td>
    <td align="right">    90920.98</td>
    <td align="right">    65970.25</td>
    <td align="right">  4.56864816</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.53</td>
    <td align="right">       12.52</td>
    <td align="right">  0.00903765</td>
    <td align="right">     35406.6</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25493.505</td>
    <td align="right">   25493.505</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.952313</td>
    <td align="right">  4.75698425</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    25493.50</td>
    <td align="right">    25493.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.42709528</td>
    <td align="right">    1.185694</td>
    <td align="right">      -10.70</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">     -7020.5</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25493.50</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.95610000</td>
    <td align="right">     80.6363</td>
    <td align="right">       18.85</td>
    <td align="right">  0.00332872</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00777467</td>
    <td align="right">     50.2575</td>
    <td align="right">    14873.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   92801.037</td>
    <td align="right">   68985.956</td>
    <td align="right">    4.290483</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.5154</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.290483</td>
    <td align="right">  5.16400328</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">    90785.17</td>
    <td align="right">    71320.85</td>
    <td align="right">      1.0222</td>
    <td align="right">  5.16400328</td>
    <td align="right">    4.290483</td>
    <td align="right">       25.74</td>
    <td align="right">       18.25</td>
    <td align="right">  0.01004618</td>
    <td align="right">     51469.6</td>
    <td align="right">       11.02</td>
    <td align="right">       11.02</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32508.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    9391.913</td>
    <td align="right">    81393.25</td>
    <td align="right">       31.80</td>
    <td align="right">  0.01409687</td>
    <td align="right">       23.02</td>
    <td align="right">  0.95610000</td>
    <td align="right">     22.2842</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888348</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00885471</td>
    <td align="right">     47.6200</td>
    <td align="right">    58975.85</td>
    <td align="right">        0.00</td>
    <td align="right">    95643.05</td>
    <td align="right">    70396.63</td>
    <td align="right">  4.95955269</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.78</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00918305</td>
    <td align="right">     36023.1</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25190.077</td>
    <td align="right">   25190.077</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2036</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.290483</td>
    <td align="right">  5.16400328</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    25190.08</td>
    <td align="right">    25190.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.54920098</td>
    <td align="right">    1.287145</td>
    <td align="right">      -10.22</td>
    <td align="right">      -10.27</td>
    <td align="right">  0.00154461</td>
    <td align="right">     -6439.9</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25190.08</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.00150390</td>
    <td align="right">      -10.70</td>
    <td align="right">  0.95610000</td>
    <td align="right">     74.2807</td>
    <td align="right">       17.76</td>
    <td align="right">  0.00393763</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00784308</td>
    <td align="right">     50.6937</td>
    <td align="right">    18709.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        5.26</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        3.95</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        4.29</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     2414.17</td>
    <td align="right">     2346.00</td>
    <td align="right">       38.17</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     2022.00</td>
    <td align="right">     3151.83</td>
    <td align="right">      279.33</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     2508.67</td>
    <td align="right">     3463.83</td>
    <td align="right">      887.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     3432.17</td>
    <td align="right">     3782.67</td>
    <td align="right">     1839.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     3539.00</td>
    <td align="right">     3539.00</td>
    <td align="right">     1664.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     3200.33</td>
    <td align="right">     3358.83</td>
    <td align="right">     1345.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     3532.83</td>
    <td align="right">     3568.17</td>
    <td align="right">     1713.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     2941.17</td>
    <td align="right">     3824.17</td>
    <td align="right">     1432.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     3061.17</td>
    <td align="right">     3344.00</td>
    <td align="right">     1109.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     3067.67</td>
    <td align="right">     3683.83</td>
    <td align="right">     1332.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     3159.67</td>
    <td align="right">     3395.17</td>
    <td align="right">     1187.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     3047.17</td>
    <td align="right">     3593.50</td>
    <td align="right">     1348.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     2715.50</td>
    <td align="right">     2894.50</td>
    <td align="right">     1090.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2925.33</td>
    <td align="right">     3082.00</td>
    <td align="right">      887.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     3211.50</td>
    <td align="right">     3342.50</td>
    <td align="right">     1240.50</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4681.50</td>
    <td align="right">     4372.00</td>
    <td align="right">     2258.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      195.50</td>
    <td align="right">        0.67</td>
    <td align="right">      148.83</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      176.50</td>
    <td align="right">       18.17</td>
    <td align="right">      125.67</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      143.50</td>
    <td align="right">       24.83</td>
    <td align="right">      103.83</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      205.50</td>
    <td align="right">       20.00</td>
    <td align="right">      156.33</td>
    <td align="right">       14.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       46.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       38.17</td>
    <td align="right">        5.00</td>
    <td align="right">       32.33</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      436.83</td>
    <td align="right">       52.33</td>
    <td align="right">      431.67</td>
    <td align="right">       52.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       46.83</td>
    <td align="right">        8.83</td>
    <td align="right">       39.83</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">       43.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       64.33</td>
    <td align="right">       15.33</td>
    <td align="right">       38.83</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       35.17</td>
    <td align="right">       61.17</td>
    <td align="right">       25.50</td>
    <td align="right">       61.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       61.50</td>
    <td align="right">       16.00</td>
    <td align="right">       45.50</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      546.33</td>
    <td align="right">      157.17</td>
    <td align="right">      492.50</td>
    <td align="right">      148.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.545</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.536</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.575</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.729</td>
    <td align="right">       0.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.744</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.741</td>
    <td align="right">       0.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.485</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.629</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.586</td>
    <td align="right">       0.864</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.624</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.574</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.55</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.691</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.763</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.747</td>
    <td align="right">       0.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.55</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1422.75</td>
    <td align="right">    10415.32</td>
    <td align="right">21-MAY-17:30</td>
    <td align="right">   168338.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      997.36</td>
    <td align="right">    10246.74</td>
    <td align="right">16-APR-17:20</td>
    <td align="right">    81855.60</td>
    <td align="right">03-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      339.91</td>
    <td align="right">     2043.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34308.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      247.29</td>
    <td align="right">      968.99</td>
    <td align="right">16-APR-17:20</td>
    <td align="right">    26636.91</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">       59.10</td>
    <td align="right">      211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      247.29</td>
    <td align="right">      968.99</td>
    <td align="right">16-APR-17:20</td>
    <td align="right">    26636.91</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      174.52</td>
    <td align="right">     2043.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12066.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">       59.10</td>
    <td align="right">      211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      174.52</td>
    <td align="right">     2043.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12066.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">       59.10</td>
    <td align="right">      211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       31.53</td>
    <td align="right">      420.17</td>
    <td align="right">02-APR-17:10</td>
    <td align="right">     2543.77</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        7.20</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       19.94</td>
    <td align="right">      265.99</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">     1610.36</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        4.54</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">      701.78</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       31.43</td>
    <td align="right">      420.17</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">     2543.76</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        7.10</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       19.91</td>
    <td align="right">      265.98</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">     1610.31</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        4.50</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">      701.74</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       31.51</td>
    <td align="right">      420.17</td>
    <td align="right">02-APR-17:10</td>
    <td align="right">     2543.77</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        7.18</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       19.94</td>
    <td align="right">      265.99</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">     1610.36</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        4.53</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">      701.78</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       31.42</td>
    <td align="right">      420.17</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">     2543.76</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        7.09</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       19.90</td>
    <td align="right">      265.98</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">     1610.31</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        4.50</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">      701.74</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       31.53</td>
    <td align="right">      420.17</td>
    <td align="right">02-APR-17:10</td>
    <td align="right">     2543.77</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        7.20</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       19.94</td>
    <td align="right">      265.99</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">     1610.36</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        4.54</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">      701.78</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       31.43</td>
    <td align="right">      420.17</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">     2543.76</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        7.10</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       19.91</td>
    <td align="right">      265.98</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">     1610.31</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        4.50</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">      701.74</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      750.07</td>
    <td align="right">     9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    56729.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      280.81</td>
    <td align="right">     1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29050.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      584.68</td>
    <td align="right">     9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34487.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      115.42</td>
    <td align="right">     1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      115.42</td>
    <td align="right">     1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       86.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      378.44</td>
    <td align="right">      168.58</td>
    <td align="right">21-MAY-17:30</td>
    <td align="right">    97896.90</td>
    <td align="right">02-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       11.71</td>
    <td align="right">      168.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      840.97</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       11.71</td>
    <td align="right">      168.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      840.97</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1422.75</td>
    <td align="right">    10415.32</td>
    <td align="right">21-MAY-17:30</td>
    <td align="right">   168338.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1422.75</td>
    <td align="right">    10415.32</td>
    <td align="right">21-MAY-17:30</td>
    <td align="right">   168338.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1422.75</td>
    <td align="right">    10415.32</td>
    <td align="right">21-MAY-17:30</td>
    <td align="right">   168338.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1422.75</td>
    <td align="right">    10415.32</td>
    <td align="right">21-MAY-17:30</td>
    <td align="right">   168338.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1422.75</td>
    <td align="right">    10415.32</td>
    <td align="right">21-MAY-17:30</td>
    <td align="right">   168338.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1422.75</td>
    <td align="right">    10415.32</td>
    <td align="right">21-MAY-17:30</td>
    <td align="right">   168338.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       84.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    95452.41</td>
    <td align="right">02-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       64.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    12859.05</td>
    <td align="right">10-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       64.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    12859.05</td>
    <td align="right">10-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       46.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     5236.50</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">       46.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     5236.50</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      217.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    73429.94</td>
    <td align="right">19-JUN-12:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">        6.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      748.50</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      585.32</td>
    <td align="right">     9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34574.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      240.86</td>
    <td align="right">     1886.44</td>
    <td align="right">04-DEC-06:40</td>
    <td align="right">    87182.92</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       83.45</td>
    <td align="right">     1886.44</td>
    <td align="right">02-JAN-18:10</td>
    <td align="right">    10203.49</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       83.45</td>
    <td align="right">     1886.44</td>
    <td align="right">02-JAN-18:10</td>
    <td align="right">    10203.49</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       83.45</td>
    <td align="right">     1886.44</td>
    <td align="right">02-JAN-18:10</td>
    <td align="right">    10203.49</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      157.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    85296.48</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      157.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    85296.48</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       49.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6353.80</td>
    <td align="right">03-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       49.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6353.80</td>
    <td align="right">03-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       49.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6353.80</td>
    <td align="right">03-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     2211.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   409035.21</td>
    <td align="right">02-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1063.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   152310.79</td>
    <td align="right">10-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      273.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    33824.04</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       76.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   100147.78</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16654.70</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      987.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   152310.79</td>
    <td align="right">10-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      272.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    33824.04</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       37.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9434.65</td>
    <td align="right">19-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       12.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5804.86</td>
    <td align="right">06-FEB-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9434.65</td>
    <td align="right">19-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5040.86</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        6.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5040.86</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4066.06</td>
    <td align="right">14-AUG-14:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       25.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4575.90</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        6.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4238.92</td>
    <td align="right">13-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4575.90</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      149.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    18256.65</td>
    <td align="right">14-AUG-09:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    17885.62</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      148.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18256.65</td>
    <td align="right">14-AUG-09:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      145.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    20317.64</td>
    <td align="right">10-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    18260.24</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      140.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20317.64</td>
    <td align="right">10-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       37.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6837.49</td>
    <td align="right">19-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        7.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4414.52</td>
    <td align="right">02-JAN-00:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       29.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6837.49</td>
    <td align="right">19-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       30.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8309.89</td>
    <td align="right">26-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        4.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2804.37</td>
    <td align="right">02-JAN-00:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       26.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8309.89</td>
    <td align="right">26-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       46.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9812.16</td>
    <td align="right">28-SEP-12:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        5.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4355.45</td>
    <td align="right">02-JAN-00:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       41.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9812.16</td>
    <td align="right">28-SEP-12:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       31.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8741.35</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        4.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2815.41</td>
    <td align="right">02-JAN-00:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       26.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8741.35</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5304.47</td>
    <td align="right">14-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4057.35</td>
    <td align="right">02-JAN-00:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       27.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5304.47</td>
    <td align="right">14-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       26.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6595.41</td>
    <td align="right">22-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2570.75</td>
    <td align="right">02-JAN-00:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6595.41</td>
    <td align="right">22-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       43.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9010.10</td>
    <td align="right">19-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5226.97</td>
    <td align="right">02-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       34.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9010.10</td>
    <td align="right">19-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       26.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6858.36</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        1.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2574.09</td>
    <td align="right">02-JAN-00:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6858.36</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       34.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6115.88</td>
    <td align="right">19-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4204.90</td>
    <td align="right">02-JAN-00:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       31.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6115.88</td>
    <td align="right">19-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       27.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8313.13</td>
    <td align="right">14-JUL-07:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2677.62</td>
    <td align="right">02-JAN-00:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       25.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8313.13</td>
    <td align="right">14-JUL-07:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       46.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9126.58</td>
    <td align="right">28-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        2.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4154.23</td>
    <td align="right">02-JAN-00:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       44.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9126.58</td>
    <td align="right">28-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       29.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8414.13</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        2.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2675.13</td>
    <td align="right">02-JAN-00:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8414.13</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       49.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6353.80</td>
    <td align="right">03-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       49.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6353.80</td>
    <td align="right">03-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       49.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6353.80</td>
    <td align="right">03-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1098.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   260315.80</td>
    <td align="right">02-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      211.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   163482.11</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      886.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   260315.80</td>
    <td align="right">02-AUG-15:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.312</td>
    <td align="right">    -272.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.839</td>
    <td align="right">      59.100</td>
    <td align="right">     280.812</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -100.335</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.976</td>
    <td align="right">    -148.969</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.931</td>
    <td align="right">      59.100</td>
    <td align="right">     115.423</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -60.462</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.385</td>
    <td align="right">    -140.986</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.635</td>
    <td align="right">      59.100</td>
    <td align="right">     115.423</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -72.557</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.614</td>
    <td align="right">     -29.959</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.505</td>
    <td align="right">       7.196</td>
    <td align="right">      24.332</td>
    <td align="right">      14.502</td>
    <td align="right">       0.000</td>
    <td align="right">       0.145</td>
    <td align="right">       6.948</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.970</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.311</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.065</td>
    <td align="right">     -26.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.685</td>
    <td align="right">       4.542</td>
    <td align="right">      15.403</td>
    <td align="right">      27.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.194</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.296</td>
    <td align="right">      -5.348</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.035</td>
    <td align="right">     -41.934</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.296</td>
    <td align="right">       7.101</td>
    <td align="right">      24.332</td>
    <td align="right">      53.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.220</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.688</td>
    <td align="right">     -18.099</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.615</td>
    <td align="right">     -26.751</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.717</td>
    <td align="right">       4.504</td>
    <td align="right">      15.403</td>
    <td align="right">      28.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.727</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.331</td>
    <td align="right">      -5.717</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.171</td>
    <td align="right">     -27.270</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.464</td>
    <td align="right">       7.180</td>
    <td align="right">      24.332</td>
    <td align="right">      14.810</td>
    <td align="right">       0.000</td>
    <td align="right">       0.089</td>
    <td align="right">       5.941</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.302</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.414</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.501</td>
    <td align="right">     -25.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.645</td>
    <td align="right">       4.534</td>
    <td align="right">      15.403</td>
    <td align="right">      27.498</td>
    <td align="right">       0.000</td>
    <td align="right">       0.052</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.286</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.681</td>
    <td align="right">      -5.660</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.878</td>
    <td align="right">     -34.523</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.524</td>
    <td align="right">       7.092</td>
    <td align="right">      24.332</td>
    <td align="right">      53.668</td>
    <td align="right">       0.000</td>
    <td align="right">       1.971</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.482</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.456</td>
    <td align="right">      -7.003</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.734</td>
    <td align="right">     -24.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.672</td>
    <td align="right">       4.497</td>
    <td align="right">      15.403</td>
    <td align="right">      28.361</td>
    <td align="right">       0.000</td>
    <td align="right">       0.052</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.904</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.703</td>
    <td align="right">      -6.273</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.236</td>
    <td align="right">     -31.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.413</td>
    <td align="right">       7.196</td>
    <td align="right">      24.332</td>
    <td align="right">      14.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.126</td>
    <td align="right">      13.391</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.737</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.212</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.698</td>
    <td align="right">     -25.628</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.414</td>
    <td align="right">       4.542</td>
    <td align="right">      15.403</td>
    <td align="right">      27.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.075</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.252</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.558</td>
    <td align="right">      -1.860</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.038</td>
    <td align="right">     -44.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.194</td>
    <td align="right">       7.101</td>
    <td align="right">      24.332</td>
    <td align="right">      52.745</td>
    <td align="right">       0.000</td>
    <td align="right">       0.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.779</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.542</td>
    <td align="right">     -12.026</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.006</td>
    <td align="right">     -27.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.657</td>
    <td align="right">       4.504</td>
    <td align="right">      15.403</td>
    <td align="right">      28.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.078</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.843</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.580</td>
    <td align="right">      -1.764</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      12.424</td>
    <td align="right">     -25.374</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.132</td>
    <td align="right">      27.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.493</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       6.808</td>
    <td align="right">     -14.280</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.165</td>
    <td align="right">      21.562</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.255</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       6.371</td>
    <td align="right">     -19.573</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">      24.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.624</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      25.602</td>
    <td align="right">     -59.227</td>
    <td align="right">      51.264</td>
    <td align="right">    -927.811</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     172.592</td>
    <td align="right">     247.289</td>
    <td align="right">     750.070</td>
    <td align="right">     369.867</td>
    <td align="right">       0.000</td>
    <td align="right">       3.455</td>
    <td align="right">      99.862</td>
    <td align="right">       0.000</td>
    <td align="right">    -289.698</td>
    <td align="right">       0.000</td>
    <td align="right">    -146.145</td>
    <td align="right">    -297.108</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">24-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -53136.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      289.91</td>
    <td align="right">      211.73</td>
    <td align="right">     3025.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49608.58</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">24-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -33332.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      296.17</td>
    <td align="right">      211.73</td>
    <td align="right">     3025.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29798.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">24-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -34325.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      300.03</td>
    <td align="right">      211.73</td>
    <td align="right">     3025.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30788.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">13-AUG-14:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9577.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.34</td>
    <td align="right">       29.38</td>
    <td align="right">      478.42</td>
    <td align="right">     2758.66</td>
    <td align="right">        0.00</td>
    <td align="right">      119.14</td>
    <td align="right">     6163.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">09-JUL-08:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12055.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.03</td>
    <td align="right">       18.60</td>
    <td align="right">      302.86</td>
    <td align="right">     8201.45</td>
    <td align="right">        0.00</td>
    <td align="right">       10.16</td>
    <td align="right">     3507.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">04-SEP-13:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11733.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.32</td>
    <td align="right">       29.38</td>
    <td align="right">      478.41</td>
    <td align="right">     7583.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -75.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">02-JUL-17:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12627.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.57</td>
    <td align="right">      244.42</td>
    <td align="right">     6201.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6331.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6224.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.23</td>
    <td align="right">       44.64</td>
    <td align="right">      637.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5739.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -254.61</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">04-SEP-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9798.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.45</td>
    <td align="right">       18.60</td>
    <td align="right">      302.86</td>
    <td align="right">     9995.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.08</td>
    <td align="right">     -531.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">04-SEP-13:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9588.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.60</td>
    <td align="right">       29.38</td>
    <td align="right">      478.41</td>
    <td align="right">     9984.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.00</td>
    <td align="right">     -899.61</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">10-SEP-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10284.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.95</td>
    <td align="right">       18.60</td>
    <td align="right">      302.86</td>
    <td align="right">    10028.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -99.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">31-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7728.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.90</td>
    <td align="right">       44.64</td>
    <td align="right">      637.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7046.43</td>
    <td align="right">        0.00</td>
    <td align="right">      -61.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">02-JUL-08:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12333.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.59</td>
    <td align="right">       18.60</td>
    <td align="right">      302.86</td>
    <td align="right">    10141.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1905.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -49.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">04-SEP-12:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10877.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.05</td>
    <td align="right">       29.38</td>
    <td align="right">      478.41</td>
    <td align="right">    10913.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -55.93</td>
    <td align="right">     -512.94</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">18-JUN-15:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12383.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.65</td>
    <td align="right">       18.60</td>
    <td align="right">      302.86</td>
    <td align="right">    10006.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2126.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -86.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9434.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.14</td>
    <td align="right">     9320.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -4197.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4214.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -4728.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4741.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     8774.49</td>
    <td align="right">        0.00</td>
    <td align="right">  -198166.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1525.85</td>
    <td align="right">     1072.56</td>
    <td align="right">    15327.93</td>
    <td align="right">      474.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   174986.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -3397.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -597.06</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17842.82</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.73</td>
    <td align="right">     2442.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20496.61</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18597.93</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.73</td>
    <td align="right">     2442.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21251.72</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18685.76</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.73</td>
    <td align="right">     2442.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21339.55</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">02-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4437.33</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.64</td>
    <td align="right">      514.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2875.56</td>
    <td align="right">        0.00</td>
    <td align="right">    -1978.50</td>
    <td align="right">     -142.70</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">02-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2818.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
    <td align="right">      325.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.77</td>
    <td align="right">        0.00</td>
    <td align="right">    -1865.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -1312.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">02-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4378.17</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.64</td>
    <td align="right">      514.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2849.14</td>
    <td align="right">        0.00</td>
    <td align="right">    -2007.67</td>
    <td align="right">      -80.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">02-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2829.75</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
    <td align="right">      325.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.42</td>
    <td align="right">        0.00</td>
    <td align="right">    -1907.06</td>
    <td align="right">        0.00</td>
    <td align="right">    -1308.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">02-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4079.06</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.64</td>
    <td align="right">      514.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3072.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -1179.76</td>
    <td align="right">     -386.44</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">02-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2584.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
    <td align="right">      325.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2013.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -783.60</td>
    <td align="right">     -142.12</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5393.10</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.61</td>
    <td align="right">      369.51</td>
    <td align="right">      637.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13877.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -3052.78</td>
    <td align="right">        0.00</td>
    <td align="right">   -17456.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">02-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2587.51</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
    <td align="right">      325.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2047.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -778.97</td>
    <td align="right">     -115.36</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">02-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4224.11</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.64</td>
    <td align="right">      514.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3027.50</td>
    <td align="right">        0.00</td>
    <td align="right">    -1740.05</td>
    <td align="right">      -15.99</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">02-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2689.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
    <td align="right">      325.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.59</td>
    <td align="right">        0.00</td>
    <td align="right">    -1964.11</td>
    <td align="right">        0.00</td>
    <td align="right">    -1155.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">02-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4173.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.64</td>
    <td align="right">      514.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -2992.57</td>
    <td align="right">        0.00</td>
    <td align="right">    -1762.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">02-JAN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2687.26</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
    <td align="right">      325.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.81</td>
    <td align="right">        0.00</td>
    <td align="right">    -2007.82</td>
    <td align="right">        0.00</td>
    <td align="right">    -1151.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">06-FEB-08:16</td>
    <td align="right">     5845.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -813.65</td>
    <td align="right">    -5031.34</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">     5041.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -327.60</td>
    <td align="right">    -4713.81</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">31-JAN-08:04</td>
    <td align="right">     6494.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -637.47</td>
    <td align="right">    -5856.89</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">     7481.92</td>
    <td align="right">        0.00</td>
    <td align="right">    94727.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.56</td>
    <td align="right">    12370.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -31298.53</td>
    <td align="right">        0.00</td>
    <td align="right">    -9344.87</td>
    <td align="right">   -75009.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      5.6000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.2634</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.4109</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      3.9523</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      4.6484</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.2905</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.0762</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0762</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.0769</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0769</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.0758</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0758</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.4843</td>
    <td align="right">      3.4843</td>
    <td align="right">      0.6376</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0051</td>
    <td align="right">      2.0051</td>
    <td align="right">      0.6376</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0636</td>
    <td align="right">      2.0636</td>
    <td align="right">      0.6376</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5734</td>
    <td align="right">      0.5734</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6581</td>
    <td align="right">      0.6581</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6510</td>
    <td align="right">      0.6510</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7022</td>
    <td align="right">      0.7022</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4689</td>
    <td align="right">      0.4689</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5501</td>
    <td align="right">      0.5501</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5311</td>
    <td align="right">      0.5311</td>
    <td align="right">      0.1344</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5656</td>
    <td align="right">      0.5656</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5036</td>
    <td align="right">      0.5036</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6562</td>
    <td align="right">      0.6562</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5876</td>
    <td align="right">      0.5876</td>
    <td align="right">      0.1346</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6584</td>
    <td align="right">      0.6584</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      5.6000</td>
    <td align="right">      5.2634</td>
    <td align="right">      5.6000</td>
    <td align="right">      1.0762</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.4109</td>
    <td align="right">      3.9523</td>
    <td align="right">      4.4109</td>
    <td align="right">      1.0769</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      4.6484</td>
    <td align="right">      4.2905</td>
    <td align="right">      4.6484</td>
    <td align="right">      1.0758</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6376</td>
    <td align="right">      0.6376</td>
    <td align="right">      0.6376</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6376</td>
    <td align="right">      0.6376</td>
    <td align="right">      0.6376</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6376</td>
    <td align="right">      0.6376</td>
    <td align="right">      0.6376</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1344</td>
    <td align="right">      0.1344</td>
    <td align="right">      0.1344</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1346</td>
    <td align="right">      0.1346</td>
    <td align="right">      0.1346</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.0762</td>
    <td align="right">      1.0762</td>
    <td align="right">      1.0762</td>
    <td align="right">      1.0762</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.0769</td>
    <td align="right">      1.0769</td>
    <td align="right">      1.0769</td>
    <td align="right">      1.0769</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.0758</td>
    <td align="right">      1.0758</td>
    <td align="right">      1.0758</td>
    <td align="right">      1.0758</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** New York-John F Kennedy Intl AP NY USA TMY3 WMO#=744860</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      492.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      148.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      641.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">       84.37</td>
    <td align="right">    95452.41</td>
    <td align="right">      157.41</td>
    <td align="right">    85296.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      217.87</td>
    <td align="right">    73429.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      247.29</td>
    <td align="right">    26636.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">       46.81</td>
    <td align="right">     5236.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      584.68</td>
    <td align="right">    34487.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">        0.64</td>
    <td align="right">       86.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       11.71</td>
    <td align="right">      840.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       64.50</td>
    <td align="right">    12859.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.45</td>
    <td align="right">    10203.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      750.07</td>
    <td align="right">     1422.75</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      240.86</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      750.07</td>
    <td align="right">     1663.61</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       49.63</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       16.93</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       43.73</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      150.55</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      285.57</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      285.57</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       31.59</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       16.75</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       48.34</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       48.34</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       14.86</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       14.53</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        3.88</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       45.09</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        3.53</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2555.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       1026.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       20.44</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.416762E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.222034E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.593467E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.767815E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  102795.625</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.102793E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.140006E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.306734E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157406E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.416762E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.222034E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.593467E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.767815E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  102795.625</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.102793E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.140006E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.306734E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157406E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.416762E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.222034E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.593467E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.767815E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  102795.625</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.102793E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.140006E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.306734E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157406E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.416762E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.222034E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.593467E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.767815E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  102795.625</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.102793E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.140006E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.306734E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157406E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.416762E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.222034E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.593467E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.767815E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  102795.625</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.102793E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.140006E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.306734E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157406E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.416762E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.222034E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.593467E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.767815E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  102795.625</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.102793E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.140006E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.306734E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157406E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.416762E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.222034E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.593467E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.767815E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  102795.625</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.102793E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.140006E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.306734E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157406E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE4A::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4A</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4A_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.416762E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.222034E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.593467E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.767815E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  102795.625</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.102793E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.140006E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.306734E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157406E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_NEWYORK::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_NEWYORK</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_NEWYORK_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.416762E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.222034E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.593467E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.767815E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  102795.625</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.102793E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.140006E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.306734E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157406E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.418128E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123081E+11</td>
    <td align="right">    23329.16</td>
    <td align="right">31-JAN-08:04</td>
    <td align="right">        -8.2</td>
    <td align="right">       -10.4</td>
    <td align="right">0.191029E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">18-JAN-10:09</td>
    <td align="right">        9.50</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130327E+11</td>
    <td align="right">    23381.14</td>
    <td align="right">22-FEB-08:03</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.5</td>
    <td align="right">0.178241E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">28-FEB-10:09</td>
    <td align="right">        7.12</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191060E+11</td>
    <td align="right">    23747.85</td>
    <td align="right">30-MAR-08:00</td>
    <td align="right">        2.80</td>
    <td align="right">        1.65</td>
    <td align="right">0.214570E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">27-MAR-09:09</td>
    <td align="right">       11.20</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202264E+11</td>
    <td align="right">    28730.43</td>
    <td align="right">10-APR-05:03</td>
    <td align="right">       15.10</td>
    <td align="right">       13.73</td>
    <td align="right">0.191043E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">05-APR-09:20</td>
    <td align="right">       11.47</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.258894E+11</td>
    <td align="right">    48239.21</td>
    <td align="right">30-MAY-05:02</td>
    <td align="right">       18.17</td>
    <td align="right">       14.30</td>
    <td align="right">0.207421E+10</td>
    <td align="right">     2606.80</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.296277E+11</td>
    <td align="right">    50993.50</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">       20.78</td>
    <td align="right">       17.10</td>
    <td align="right">0.207021E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">22-JUN-09:20</td>
    <td align="right">       25.77</td>
    <td align="right">       16.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.297481E+11</td>
    <td align="right">    53134.98</td>
    <td align="right">24-JUL-05:03</td>
    <td align="right">       20.78</td>
    <td align="right">       20.27</td>
    <td align="right">0.192373E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">13-JUL-13:20</td>
    <td align="right">       30.77</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.327953E+11</td>
    <td align="right">    50887.57</td>
    <td align="right">07-AUG-05:02</td>
    <td align="right">       19.40</td>
    <td align="right">       16.74</td>
    <td align="right">0.216007E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">08-AUG-13:30</td>
    <td align="right">       26.40</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281067E+11</td>
    <td align="right">    49087.67</td>
    <td align="right">08-SEP-05:02</td>
    <td align="right">       21.70</td>
    <td align="right">       21.23</td>
    <td align="right">0.191721E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">11-SEP-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.266751E+11</td>
    <td align="right">    46143.78</td>
    <td align="right">06-OCT-05:03</td>
    <td align="right">       19.40</td>
    <td align="right">       18.22</td>
    <td align="right">0.199286E+10</td>
    <td align="right">     2606.70</td>
    <td align="right">16-OCT-09:09</td>
    <td align="right">       16.88</td>
    <td align="right">       14.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194770E+11</td>
    <td align="right">    27167.63</td>
    <td align="right">03-NOV-08:00</td>
    <td align="right">       11.10</td>
    <td align="right">        7.14</td>
    <td align="right">0.196425E+10</td>
    <td align="right">     2606.76</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157363E+11</td>
    <td align="right">    22319.83</td>
    <td align="right">28-DEC-08:03</td>
    <td align="right">        0.68</td>
    <td align="right">        -1.6</td>
    <td align="right">0.190348E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">29-DEC-14:00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272729E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.237549E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123081E+11</td>
    <td align="right">    22319.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.2</td>
    <td align="right">       -10.4</td>
    <td align="right">0.178241E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.90</td>
    <td align="right">        3.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.327953E+11</td>
    <td align="right">    53134.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.70</td>
    <td align="right">       21.23</td>
    <td align="right">0.216007E+10</td>
    <td align="right">     2606.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.77</td>
    <td align="right">       23.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   893234.86</td>
    <td align="right">      160.59</td>
    <td align="right">17-JAN-14:20</td>
    <td align="right">       10.93</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 21522234.58</td>
    <td align="right">      590.06</td>
    <td align="right">18-FEB-14:50</td>
    <td align="right">        6.78</td>
    <td align="right">        3.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -1.1</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.425088E+09</td>
    <td align="right">     2332.92</td>
    <td align="right">29-MAR-14:05</td>
    <td align="right">        7.70</td>
    <td align="right">        5.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.52</td>
    <td align="right">        4.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116278E+10</td>
    <td align="right">     5497.73</td>
    <td align="right">07-APR-14:30</td>
    <td align="right">       25.85</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.27</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274591E+10</td>
    <td align="right">     8195.66</td>
    <td align="right">30-MAY-13:50</td>
    <td align="right">       29.50</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.33</td>
    <td align="right">        9.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457367E+10</td>
    <td align="right">     9434.65</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       34.40</td>
    <td align="right">       23.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.37</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.558167E+10</td>
    <td align="right">     8819.52</td>
    <td align="right">10-JUL-14:00</td>
    <td align="right">       32.80</td>
    <td align="right">       20.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       20.00</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.595867E+10</td>
    <td align="right">     8357.37</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.305278E+10</td>
    <td align="right">     7683.48</td>
    <td align="right">01-SEP-14:20</td>
    <td align="right">       30.93</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       23.43</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167676E+10</td>
    <td align="right">     5415.11</td>
    <td align="right">04-OCT-14:20</td>
    <td align="right">       24.23</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       12.47</td>
    <td align="right">       11.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172906E+09</td>
    <td align="right">     1989.66</td>
    <td align="right">03-NOV-14:20</td>
    <td align="right">       17.60</td>
    <td align="right">       10.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       10.40</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2006100.20</td>
    <td align="right">      288.57</td>
    <td align="right">16-DEC-14:20</td>
    <td align="right">       10.20</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        5.97</td>
    <td align="right">        2.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.253747E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   893234.86</td>
    <td align="right">      160.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.78</td>
    <td align="right">        3.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.595867E+10</td>
    <td align="right">     9434.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       23.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       21.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9429239.28</td>
    <td align="right">      350.11</td>
    <td align="right">21-JAN-17:40</td>
    <td align="right">        7.40</td>
    <td align="right">        6.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 15697322.88</td>
    <td align="right">      357.56</td>
    <td align="right">18-FEB-18:00</td>
    <td align="right">        3.90</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -1.1</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148952E+09</td>
    <td align="right">      715.09</td>
    <td align="right">29-MAR-21:00</td>
    <td align="right">        3.30</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.52</td>
    <td align="right">        4.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.506506E+09</td>
    <td align="right">     1714.25</td>
    <td align="right">10-APR-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.27</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133526E+10</td>
    <td align="right">     3371.95</td>
    <td align="right">30-MAY-15:40</td>
    <td align="right">       28.30</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.33</td>
    <td align="right">        9.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.253367E+10</td>
    <td align="right">     3717.74</td>
    <td align="right">19-JUN-14:30</td>
    <td align="right">       33.85</td>
    <td align="right">       23.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.37</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.314205E+10</td>
    <td align="right">     4157.43</td>
    <td align="right">10-JUL-06:03</td>
    <td align="right">       26.20</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       20.00</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.341828E+10</td>
    <td align="right">     4197.47</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">       23.48</td>
    <td align="right">       21.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199355E+10</td>
    <td align="right">     3742.79</td>
    <td align="right">05-SEP-14:50</td>
    <td align="right">       26.10</td>
    <td align="right">       21.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       23.43</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102342E+10</td>
    <td align="right">     2401.03</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       23.35</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       12.47</td>
    <td align="right">       11.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138079E+09</td>
    <td align="right">      846.04</td>
    <td align="right">04-NOV-17:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       10.40</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15034253.14</td>
    <td align="right">      343.50</td>
    <td align="right">09-DEC-17:25</td>
    <td align="right">        4.15</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        5.97</td>
    <td align="right">        2.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142799E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9429239.28</td>
    <td align="right">      343.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.30</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.341828E+10</td>
    <td align="right">     4197.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.85</td>
    <td align="right">       23.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       21.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 17246230.48</td>
    <td align="right">      860.56</td>
    <td align="right">20-JAN-18:01</td>
    <td align="right">        3.80</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 29264487.10</td>
    <td align="right">     1042.37</td>
    <td align="right">03-FEB-18:01</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -1.1</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248078E+09</td>
    <td align="right">     1283.68</td>
    <td align="right">29-MAR-16:09</td>
    <td align="right">        7.02</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.52</td>
    <td align="right">        4.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.832093E+09</td>
    <td align="right">     2202.88</td>
    <td align="right">10-APR-16:20</td>
    <td align="right">       19.80</td>
    <td align="right">       10.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.27</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187734E+10</td>
    <td align="right">     3670.36</td>
    <td align="right">30-MAY-15:50</td>
    <td align="right">       28.30</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.33</td>
    <td align="right">        9.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312399E+10</td>
    <td align="right">     4202.97</td>
    <td align="right">19-JUN-12:07</td>
    <td align="right">       36.42</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.37</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.371472E+10</td>
    <td align="right">     4459.01</td>
    <td align="right">10-JUL-15:10</td>
    <td align="right">       32.93</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       20.00</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.426345E+10</td>
    <td align="right">     4729.15</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">       23.48</td>
    <td align="right">       21.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289747E+10</td>
    <td align="right">     4434.35</td>
    <td align="right">05-SEP-15:10</td>
    <td align="right">       26.02</td>
    <td align="right">       21.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       23.43</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.210243E+10</td>
    <td align="right">     3370.43</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       22.80</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       12.47</td>
    <td align="right">       11.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.419903E+09</td>
    <td align="right">     1869.67</td>
    <td align="right">03-NOV-16:10</td>
    <td align="right">       14.63</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       10.40</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47660254.83</td>
    <td align="right">     1049.61</td>
    <td align="right">21-DEC-18:01</td>
    <td align="right">        1.32</td>
    <td align="right">        -2.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        5.97</td>
    <td align="right">        2.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195736E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17246230.48</td>
    <td align="right">      860.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.426345E+10</td>
    <td align="right">     4729.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.42</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       21.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.590979E+10</td>
    <td align="right">     6384.02</td>
    <td align="right">20-JAN-17:00</td>
    <td align="right">        5.60</td>
    <td align="right">        3.18</td>
    <td align="right">0.163675E+10</td>
    <td align="right">     2496.81</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.609694E+10</td>
    <td align="right">     6435.03</td>
    <td align="right">24-FEB-17:00</td>
    <td align="right">        6.70</td>
    <td align="right">        1.40</td>
    <td align="right">0.153125E+10</td>
    <td align="right">     2527.58</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.888560E+10</td>
    <td align="right">    10208.17</td>
    <td align="right">29-MAR-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.87</td>
    <td align="right">0.200706E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">29-MAR-13:20</td>
    <td align="right">        7.80</td>
    <td align="right">        5.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103301E+11</td>
    <td align="right">    13857.88</td>
    <td align="right">10-APR-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.11</td>
    <td align="right">0.185997E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">07-APR-13:20</td>
    <td align="right">       26.50</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148322E+11</td>
    <td align="right">    27778.81</td>
    <td align="right">30-MAY-05:02</td>
    <td align="right">       18.17</td>
    <td align="right">       14.30</td>
    <td align="right">0.205942E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179423E+11</td>
    <td align="right">    29523.13</td>
    <td align="right">21-JUN-05:03</td>
    <td align="right">       20.10</td>
    <td align="right">       19.59</td>
    <td align="right">0.206470E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">22-JUN-09:20</td>
    <td align="right">       25.77</td>
    <td align="right">       16.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190034E+11</td>
    <td align="right">    33333.81</td>
    <td align="right">24-JUL-05:03</td>
    <td align="right">       20.78</td>
    <td align="right">       20.27</td>
    <td align="right">0.191975E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">05-JUL-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201106E+11</td>
    <td align="right">    33047.26</td>
    <td align="right">14-AUG-05:03</td>
    <td align="right">       22.38</td>
    <td align="right">       20.80</td>
    <td align="right">0.215685E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">23-AUG-13:20</td>
    <td align="right">       25.60</td>
    <td align="right">       17.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163283E+11</td>
    <td align="right">    32954.31</td>
    <td align="right">05-SEP-05:03</td>
    <td align="right">       20.60</td>
    <td align="right">       18.00</td>
    <td align="right">0.190960E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">19-SEP-09:20</td>
    <td align="right">       18.87</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138579E+11</td>
    <td align="right">    28062.83</td>
    <td align="right">06-OCT-05:03</td>
    <td align="right">       19.40</td>
    <td align="right">       18.22</td>
    <td align="right">0.197855E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">16-OCT-09:09</td>
    <td align="right">       16.88</td>
    <td align="right">       14.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.849402E+10</td>
    <td align="right">    12283.68</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">       15.00</td>
    <td align="right">       10.24</td>
    <td align="right">0.184509E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.717787E+10</td>
    <td align="right">     7018.06</td>
    <td align="right">21-DEC-16:10</td>
    <td align="right">        2.62</td>
    <td align="right">        -2.0</td>
    <td align="right">0.169392E+10</td>
    <td align="right">     2605.80</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">        3.30</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148969E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.226629E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.590979E+10</td>
    <td align="right">     6384.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.62</td>
    <td align="right">        -2.0</td>
    <td align="right">0.153125E+10</td>
    <td align="right">     2496.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.30</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201106E+11</td>
    <td align="right">    33333.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.38</td>
    <td align="right">       20.80</td>
    <td align="right">0.215685E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       21.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.419790E+10</td>
    <td align="right">     6018.88</td>
    <td align="right">20-JAN-16:40</td>
    <td align="right">        6.13</td>
    <td align="right">        3.40</td>
    <td align="right">0.153909E+10</td>
    <td align="right">     2382.43</td>
    <td align="right">20-JAN-16:49</td>
    <td align="right">        5.87</td>
    <td align="right">        3.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.442839E+10</td>
    <td align="right">     6145.19</td>
    <td align="right">24-FEB-16:50</td>
    <td align="right">        6.88</td>
    <td align="right">        1.47</td>
    <td align="right">0.142706E+10</td>
    <td align="right">     2424.42</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.787184E+10</td>
    <td align="right">     9882.59</td>
    <td align="right">29-MAR-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.87</td>
    <td align="right">0.189066E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">29-MAR-13:20</td>
    <td align="right">        7.80</td>
    <td align="right">        5.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.963130E+10</td>
    <td align="right">    14969.40</td>
    <td align="right">10-APR-15:50</td>
    <td align="right">       20.00</td>
    <td align="right">       11.18</td>
    <td align="right">0.180600E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">07-APR-13:09</td>
    <td align="right">       26.60</td>
    <td align="right">       16.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147358E+11</td>
    <td align="right">    28801.23</td>
    <td align="right">30-MAY-05:02</td>
    <td align="right">       18.17</td>
    <td align="right">       14.30</td>
    <td align="right">0.204334E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.186276E+11</td>
    <td align="right">    30458.14</td>
    <td align="right">27-JUN-05:03</td>
    <td align="right">       21.20</td>
    <td align="right">       21.12</td>
    <td align="right">0.206218E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">05-JUN-09:20</td>
    <td align="right">       19.80</td>
    <td align="right">       16.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202022E+11</td>
    <td align="right">    34326.21</td>
    <td align="right">24-JUL-05:03</td>
    <td align="right">       20.78</td>
    <td align="right">       20.27</td>
    <td align="right">0.192014E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">05-JUL-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210316E+11</td>
    <td align="right">    34230.30</td>
    <td align="right">14-AUG-05:03</td>
    <td align="right">       22.38</td>
    <td align="right">       20.80</td>
    <td align="right">0.215520E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">08-AUG-09:20</td>
    <td align="right">       23.87</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.158366E+11</td>
    <td align="right">    30732.22</td>
    <td align="right">06-SEP-05:02</td>
    <td align="right">       21.52</td>
    <td align="right">       18.83</td>
    <td align="right">0.189993E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">11-SEP-13:20</td>
    <td align="right">       20.60</td>
    <td align="right">       12.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122618E+11</td>
    <td align="right">    15754.14</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">       23.98</td>
    <td align="right">       19.08</td>
    <td align="right">0.194287E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">16-OCT-09:20</td>
    <td align="right">       17.07</td>
    <td align="right">       14.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.689187E+10</td>
    <td align="right">    10995.58</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">       15.00</td>
    <td align="right">       10.24</td>
    <td align="right">0.172280E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.526888E+10</td>
    <td align="right">     6093.13</td>
    <td align="right">21-DEC-16:10</td>
    <td align="right">        2.62</td>
    <td align="right">        -2.0</td>
    <td align="right">0.154976E+10</td>
    <td align="right">     2446.98</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">        3.30</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140986E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.219590E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.419790E+10</td>
    <td align="right">     6018.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.62</td>
    <td align="right">        -2.0</td>
    <td align="right">0.142706E+10</td>
    <td align="right">     2382.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.30</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210316E+11</td>
    <td align="right">    34326.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.98</td>
    <td align="right">       21.12</td>
    <td align="right">0.215520E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.60</td>
    <td align="right">       21.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.169187E+09</td>
    <td align="right">     1005.75</td>
    <td align="right">20-JAN-16:20</td>
    <td align="right">        6.67</td>
    <td align="right">        3.60</td>
    <td align="right">0.300050E+09</td>
    <td align="right">      435.80</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201802E+09</td>
    <td align="right">     1035.26</td>
    <td align="right">24-FEB-15:50</td>
    <td align="right">        7.88</td>
    <td align="right">        1.86</td>
    <td align="right">0.274616E+09</td>
    <td align="right">      444.24</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.990130E+09</td>
    <td align="right">     1781.51</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.33</td>
    <td align="right">0.358690E+09</td>
    <td align="right">      544.95</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173747E+10</td>
    <td align="right">     3737.95</td>
    <td align="right">07-APR-15:20</td>
    <td align="right">       25.60</td>
    <td align="right">       15.99</td>
    <td align="right">0.357737E+09</td>
    <td align="right">      549.49</td>
    <td align="right">06-APR-13:20</td>
    <td align="right">       18.90</td>
    <td align="right">       14.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329767E+10</td>
    <td align="right">     5777.27</td>
    <td align="right">30-MAY-13:10</td>
    <td align="right">       29.90</td>
    <td align="right">       17.80</td>
    <td align="right">0.424289E+09</td>
    <td align="right">      549.52</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.491346E+10</td>
    <td align="right">     7191.35</td>
    <td align="right">19-JUN-06:03</td>
    <td align="right">       25.37</td>
    <td align="right">       23.04</td>
    <td align="right">0.434536E+09</td>
    <td align="right">      549.50</td>
    <td align="right">22-JUN-13:30</td>
    <td align="right">       29.15</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.572033E+10</td>
    <td align="right">     9368.67</td>
    <td align="right">09-JUL-14:13</td>
    <td align="right">       30.20</td>
    <td align="right">       24.61</td>
    <td align="right">0.405456E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.578719E+10</td>
    <td align="right">     9577.85</td>
    <td align="right">13-AUG-14:42</td>
    <td align="right">       30.78</td>
    <td align="right">       20.75</td>
    <td align="right">0.454291E+09</td>
    <td align="right">      549.50</td>
    <td align="right">08-AUG-09:20</td>
    <td align="right">       23.87</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.364264E+10</td>
    <td align="right">     5443.98</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       17.31</td>
    <td align="right">0.396995E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-SEP-09:20</td>
    <td align="right">       18.87</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.236561E+10</td>
    <td align="right">     3830.17</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.85</td>
    <td align="right">0.393333E+09</td>
    <td align="right">      549.50</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">       21.87</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.893331E+09</td>
    <td align="right">     1690.46</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.65</td>
    <td align="right">0.329610E+09</td>
    <td align="right">      544.85</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241239E+09</td>
    <td align="right">     1040.51</td>
    <td align="right">20-DEC-14:10</td>
    <td align="right">        9.72</td>
    <td align="right">        5.75</td>
    <td align="right">0.296234E+09</td>
    <td align="right">      449.26</td>
    <td align="right">20-DEC-14:20</td>
    <td align="right">        9.43</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.299601E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.442584E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.169187E+09</td>
    <td align="right">     1005.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.67</td>
    <td align="right">        1.86</td>
    <td align="right">0.274616E+09</td>
    <td align="right">      435.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578719E+10</td>
    <td align="right">     9577.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       24.61</td>
    <td align="right">0.454291E+09</td>
    <td align="right">      549.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.15</td>
    <td align="right">       17.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.153648E+09</td>
    <td align="right">      708.14</td>
    <td align="right">19-JAN-09:35</td>
    <td align="right">        6.67</td>
    <td align="right">        3.81</td>
    <td align="right">0.193132E+09</td>
    <td align="right">      294.03</td>
    <td align="right">19-JAN-10:09</td>
    <td align="right">        7.80</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.230781E+09</td>
    <td align="right">      761.16</td>
    <td align="right">22-FEB-09:30</td>
    <td align="right">        0.30</td>
    <td align="right">        -3.1</td>
    <td align="right">0.179201E+09</td>
    <td align="right">      308.38</td>
    <td align="right">17-FEB-10:09</td>
    <td align="right">        4.68</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.862160E+09</td>
    <td align="right">     3096.57</td>
    <td align="right">29-MAR-09:00</td>
    <td align="right">        5.60</td>
    <td align="right">        2.97</td>
    <td align="right">0.244678E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-MAR-09:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.162014E+10</td>
    <td align="right">     5725.97</td>
    <td align="right">28-APR-08:30</td>
    <td align="right">       15.25</td>
    <td align="right">        8.68</td>
    <td align="right">0.238336E+09</td>
    <td align="right">      347.88</td>
    <td align="right">26-APR-09:00</td>
    <td align="right">       16.10</td>
    <td align="right">       12.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.309695E+10</td>
    <td align="right">    11976.84</td>
    <td align="right">29-MAY-08:52</td>
    <td align="right">       26.10</td>
    <td align="right">       16.70</td>
    <td align="right">0.272345E+09</td>
    <td align="right">      347.89</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.411549E+10</td>
    <td align="right">    11490.87</td>
    <td align="right">25-JUN-08:13</td>
    <td align="right">       24.80</td>
    <td align="right">       23.13</td>
    <td align="right">0.275837E+09</td>
    <td align="right">      347.88</td>
    <td align="right">22-JUN-13:30</td>
    <td align="right">       29.15</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476425E+10</td>
    <td align="right">    12054.20</td>
    <td align="right">09-JUL-08:52</td>
    <td align="right">       28.30</td>
    <td align="right">       25.04</td>
    <td align="right">0.257186E+09</td>
    <td align="right">      347.87</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.529746E+10</td>
    <td align="right">    11402.36</td>
    <td align="right">13-AUG-08:62</td>
    <td align="right">       26.38</td>
    <td align="right">       19.12</td>
    <td align="right">0.288228E+09</td>
    <td align="right">      347.89</td>
    <td align="right">08-AUG-09:09</td>
    <td align="right">       23.58</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.317207E+10</td>
    <td align="right">    12047.91</td>
    <td align="right">04-SEP-08:32</td>
    <td align="right">       23.53</td>
    <td align="right">       18.60</td>
    <td align="right">0.253494E+09</td>
    <td align="right">      347.88</td>
    <td align="right">19-SEP-09:20</td>
    <td align="right">       18.87</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208997E+10</td>
    <td align="right">     4851.07</td>
    <td align="right">05-OCT-08:40</td>
    <td align="right">       18.53</td>
    <td align="right">       16.65</td>
    <td align="right">0.257960E+09</td>
    <td align="right">      347.88</td>
    <td align="right">10-OCT-09:20</td>
    <td align="right">       13.67</td>
    <td align="right">       10.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.684338E+09</td>
    <td align="right">     1709.81</td>
    <td align="right">03-NOV-09:00</td>
    <td align="right">       12.80</td>
    <td align="right">        8.07</td>
    <td align="right">0.217090E+09</td>
    <td align="right">      347.87</td>
    <td align="right">02-NOV-09:20</td>
    <td align="right">       11.47</td>
    <td align="right">        5.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262173E+09</td>
    <td align="right">      756.03</td>
    <td align="right">20-DEC-09:20</td>
    <td align="right">        6.83</td>
    <td align="right">        4.41</td>
    <td align="right">0.190349E+09</td>
    <td align="right">      304.74</td>
    <td align="right">20-DEC-09:30</td>
    <td align="right">        7.20</td>
    <td align="right">        4.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263494E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.286784E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.153648E+09</td>
    <td align="right">      708.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.30</td>
    <td align="right">        -3.1</td>
    <td align="right">0.179201E+09</td>
    <td align="right">      294.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.529746E+10</td>
    <td align="right">    12054.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       25.04</td>
    <td align="right">0.288228E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.15</td>
    <td align="right">       17.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.760951E+09</td>
    <td align="right">     5314.35</td>
    <td align="right">19-JAN-13:25</td>
    <td align="right">        9.40</td>
    <td align="right">        3.92</td>
    <td align="right">0.334283E+09</td>
    <td align="right">      549.50</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -5.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.963266E+09</td>
    <td align="right">     5593.19</td>
    <td align="right">02-FEB-13:40</td>
    <td align="right">        5.97</td>
    <td align="right">        -0.1</td>
    <td align="right">0.309024E+09</td>
    <td align="right">      549.50</td>
    <td align="right">17-FEB-14:20</td>
    <td align="right">        6.50</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.205512E+10</td>
    <td align="right">     7429.53</td>
    <td align="right">01-MAR-13:13</td>
    <td align="right">       13.90</td>
    <td align="right">        6.50</td>
    <td align="right">0.393125E+09</td>
    <td align="right">      558.63</td>
    <td align="right">29-MAR-13:09</td>
    <td align="right">        7.80</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237531E+10</td>
    <td align="right">     7266.93</td>
    <td align="right">07-APR-12:30</td>
    <td align="right">       26.15</td>
    <td align="right">       15.88</td>
    <td align="right">0.366543E+09</td>
    <td align="right">      549.51</td>
    <td align="right">07-APR-13:09</td>
    <td align="right">       26.60</td>
    <td align="right">       16.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367584E+10</td>
    <td align="right">     7164.24</td>
    <td align="right">30-MAY-12:40</td>
    <td align="right">       29.80</td>
    <td align="right">       17.84</td>
    <td align="right">0.424796E+09</td>
    <td align="right">      549.52</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.519967E+10</td>
    <td align="right">     7622.31</td>
    <td align="right">19-JUN-14:30</td>
    <td align="right">       33.85</td>
    <td align="right">       23.47</td>
    <td align="right">0.434464E+09</td>
    <td align="right">      549.51</td>
    <td align="right">22-JUN-13:30</td>
    <td align="right">       29.15</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.615028E+10</td>
    <td align="right">    10993.23</td>
    <td align="right">09-JUL-14:13</td>
    <td align="right">       30.20</td>
    <td align="right">       24.61</td>
    <td align="right">0.405596E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.707905E+10</td>
    <td align="right">    11243.12</td>
    <td align="right">13-AUG-14:42</td>
    <td align="right">       30.78</td>
    <td align="right">       20.75</td>
    <td align="right">0.454923E+09</td>
    <td align="right">      572.05</td>
    <td align="right">30-AUG-13:09</td>
    <td align="right">       27.48</td>
    <td align="right">       15.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.546320E+10</td>
    <td align="right">    11733.92</td>
    <td align="right">04-SEP-13:53</td>
    <td align="right">       26.10</td>
    <td align="right">       18.46</td>
    <td align="right">0.400669E+09</td>
    <td align="right">      607.85</td>
    <td align="right">28-SEP-13:09</td>
    <td align="right">       22.98</td>
    <td align="right">       13.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.512363E+10</td>
    <td align="right">    11384.28</td>
    <td align="right">15-OCT-12:32</td>
    <td align="right">       20.40</td>
    <td align="right">       13.09</td>
    <td align="right">0.409184E+09</td>
    <td align="right">      599.63</td>
    <td align="right">04-OCT-13:09</td>
    <td align="right">       24.90</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.201035E+10</td>
    <td align="right">     8452.11</td>
    <td align="right">02-NOV-13:05</td>
    <td align="right">       15.68</td>
    <td align="right">        8.27</td>
    <td align="right">0.366426E+09</td>
    <td align="right">      592.45</td>
    <td align="right">02-NOV-13:09</td>
    <td align="right">       15.68</td>
    <td align="right">        8.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107882E+10</td>
    <td align="right">     5986.75</td>
    <td align="right">21-DEC-13:03</td>
    <td align="right">        2.88</td>
    <td align="right">        -1.4</td>
    <td align="right">0.335247E+09</td>
    <td align="right">      549.50</td>
    <td align="right">15-DEC-14:20</td>
    <td align="right">        4.07</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.419355E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.463428E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.760951E+09</td>
    <td align="right">     5314.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.88</td>
    <td align="right">        -1.4</td>
    <td align="right">0.309024E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.7</td>
    <td align="right">        -5.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.707905E+10</td>
    <td align="right">    11733.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.85</td>
    <td align="right">       24.61</td>
    <td align="right">0.454923E+09</td>
    <td align="right">      607.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.15</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.177497E+09</td>
    <td align="right">     1148.08</td>
    <td align="right">20-JAN-15:50</td>
    <td align="right">        7.30</td>
    <td align="right">        3.82</td>
    <td align="right">0.193603E+09</td>
    <td align="right">      338.68</td>
    <td align="right">20-JAN-16:40</td>
    <td align="right">        6.13</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238281E+09</td>
    <td align="right">     1774.45</td>
    <td align="right">24-FEB-15:40</td>
    <td align="right">        7.97</td>
    <td align="right">        1.94</td>
    <td align="right">0.179100E+09</td>
    <td align="right">      341.93</td>
    <td align="right">17-FEB-14:00</td>
    <td align="right">        6.10</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.986199E+09</td>
    <td align="right">     4913.75</td>
    <td align="right">29-MAR-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.87</td>
    <td align="right">0.235668E+09</td>
    <td align="right">      347.85</td>
    <td align="right">28-MAR-13:20</td>
    <td align="right">       13.70</td>
    <td align="right">        8.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170618E+10</td>
    <td align="right">    10480.90</td>
    <td align="right">09-APR-17:03</td>
    <td align="right">       15.92</td>
    <td align="right">       13.67</td>
    <td align="right">0.229186E+09</td>
    <td align="right">      347.85</td>
    <td align="right">07-APR-13:20</td>
    <td align="right">       26.50</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.297644E+10</td>
    <td align="right">     8140.48</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       17.58</td>
    <td align="right">0.269347E+09</td>
    <td align="right">      347.87</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431052E+10</td>
    <td align="right">    12269.19</td>
    <td align="right">18-JUN-16:02</td>
    <td align="right">       25.50</td>
    <td align="right">       22.07</td>
    <td align="right">0.275441E+09</td>
    <td align="right">      347.85</td>
    <td align="right">22-JUN-13:30</td>
    <td align="right">       29.15</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475793E+10</td>
    <td align="right">    12623.12</td>
    <td align="right">02-JUL-17:12</td>
    <td align="right">       23.87</td>
    <td align="right">       20.45</td>
    <td align="right">0.256984E+09</td>
    <td align="right">      347.85</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.530511E+10</td>
    <td align="right">    12385.14</td>
    <td align="right">13-AUG-14:42</td>
    <td align="right">       30.78</td>
    <td align="right">       20.75</td>
    <td align="right">0.287961E+09</td>
    <td align="right">      347.86</td>
    <td align="right">08-AUG-09:20</td>
    <td align="right">       23.87</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.317030E+10</td>
    <td align="right">    12092.72</td>
    <td align="right">10-SEP-16:02</td>
    <td align="right">       23.22</td>
    <td align="right">       12.82</td>
    <td align="right">0.252049E+09</td>
    <td align="right">      347.85</td>
    <td align="right">19-SEP-09:20</td>
    <td align="right">       18.87</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.223932E+10</td>
    <td align="right">     6654.48</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       23.35</td>
    <td align="right">       19.11</td>
    <td align="right">0.251366E+09</td>
    <td align="right">      347.85</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">       21.87</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.662614E+09</td>
    <td align="right">     3342.82</td>
    <td align="right">03-NOV-15:30</td>
    <td align="right">       16.10</td>
    <td align="right">       10.63</td>
    <td align="right">0.212798E+09</td>
    <td align="right">      347.85</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       13.30</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221923E+09</td>
    <td align="right">      869.01</td>
    <td align="right">08-DEC-15:50</td>
    <td align="right">        6.20</td>
    <td align="right">        1.94</td>
    <td align="right">0.192037E+09</td>
    <td align="right">      338.14</td>
    <td align="right">08-DEC-15:00</td>
    <td align="right">        6.10</td>
    <td align="right">        1.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267523E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.283554E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177497E+09</td>
    <td align="right">      869.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.20</td>
    <td align="right">        1.94</td>
    <td align="right">0.179100E+09</td>
    <td align="right">      338.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.530511E+10</td>
    <td align="right">    12623.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.78</td>
    <td align="right">       22.07</td>
    <td align="right">0.287961E+09</td>
    <td align="right">      347.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.15</td>
    <td align="right">       17.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.319734E+09</td>
    <td align="right">     1052.70</td>
    <td align="right">24-JAN-12:00</td>
    <td align="right">       12.20</td>
    <td align="right">       11.93</td>
    <td align="right">0.305779E+09</td>
    <td align="right">      440.62</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.270355E+09</td>
    <td align="right">     1016.63</td>
    <td align="right">24-FEB-14:10</td>
    <td align="right">        9.22</td>
    <td align="right">        3.10</td>
    <td align="right">0.279947E+09</td>
    <td align="right">      442.02</td>
    <td align="right">24-FEB-14:30</td>
    <td align="right">        8.85</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104160E+10</td>
    <td align="right">     1640.35</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.33</td>
    <td align="right">0.354487E+09</td>
    <td align="right">      500.85</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153924E+10</td>
    <td align="right">     1860.04</td>
    <td align="right">10-APR-15:30</td>
    <td align="right">       20.00</td>
    <td align="right">       11.34</td>
    <td align="right">0.346662E+09</td>
    <td align="right">      548.95</td>
    <td align="right">10-APR-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">       10.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242686E+10</td>
    <td align="right">     3666.20</td>
    <td align="right">30-MAY-13:50</td>
    <td align="right">       29.50</td>
    <td align="right">       17.08</td>
    <td align="right">0.414919E+09</td>
    <td align="right">      549.50</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.373351E+10</td>
    <td align="right">     4899.14</td>
    <td align="right">19-JUN-14:30</td>
    <td align="right">       33.85</td>
    <td align="right">       23.47</td>
    <td align="right">0.433527E+09</td>
    <td align="right">      549.50</td>
    <td align="right">22-JUN-09:20</td>
    <td align="right">       25.77</td>
    <td align="right">       16.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.465975E+10</td>
    <td align="right">     6065.98</td>
    <td align="right">17-JUL-05:02</td>
    <td align="right">       21.78</td>
    <td align="right">       19.44</td>
    <td align="right">0.404815E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507085E+10</td>
    <td align="right">     6225.13</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">       22.38</td>
    <td align="right">       20.80</td>
    <td align="right">0.454455E+09</td>
    <td align="right">      549.50</td>
    <td align="right">23-AUG-13:20</td>
    <td align="right">       25.60</td>
    <td align="right">       17.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.358619E+10</td>
    <td align="right">     5966.07</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">       20.60</td>
    <td align="right">       18.00</td>
    <td align="right">0.401078E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-SEP-09:20</td>
    <td align="right">       18.87</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258151E+10</td>
    <td align="right">     3527.20</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.85</td>
    <td align="right">0.409161E+09</td>
    <td align="right">      549.50</td>
    <td align="right">16-OCT-09:20</td>
    <td align="right">       17.07</td>
    <td align="right">       14.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134873E+10</td>
    <td align="right">     1778.51</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.65</td>
    <td align="right">0.355576E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-NOV-13:20</td>
    <td align="right">       17.40</td>
    <td align="right">       10.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.692571E+09</td>
    <td align="right">     1110.56</td>
    <td align="right">20-DEC-14:10</td>
    <td align="right">        9.72</td>
    <td align="right">        5.75</td>
    <td align="right">0.306174E+09</td>
    <td align="right">      467.97</td>
    <td align="right">20-DEC-14:09</td>
    <td align="right">        9.72</td>
    <td align="right">        5.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272709E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.446658E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.270355E+09</td>
    <td align="right">     1016.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.22</td>
    <td align="right">        3.10</td>
    <td align="right">0.279947E+09</td>
    <td align="right">      440.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507085E+10</td>
    <td align="right">     6225.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.85</td>
    <td align="right">       23.47</td>
    <td align="right">0.454455E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.77</td>
    <td align="right">       17.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282445E+09</td>
    <td align="right">      746.40</td>
    <td align="right">27-JAN-09:20</td>
    <td align="right">        3.67</td>
    <td align="right">        1.18</td>
    <td align="right">0.196942E+09</td>
    <td align="right">      301.78</td>
    <td align="right">27-JAN-10:09</td>
    <td align="right">        4.50</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.315389E+09</td>
    <td align="right">      743.10</td>
    <td align="right">22-FEB-09:10</td>
    <td align="right">        0.10</td>
    <td align="right">        -3.1</td>
    <td align="right">0.182431E+09</td>
    <td align="right">      300.78</td>
    <td align="right">22-FEB-09:20</td>
    <td align="right">        0.20</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.903991E+09</td>
    <td align="right">     1966.79</td>
    <td align="right">29-MAR-07:40</td>
    <td align="right">        3.87</td>
    <td align="right">        1.72</td>
    <td align="right">0.243979E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-MAR-09:20</td>
    <td align="right">        1.13</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135922E+10</td>
    <td align="right">     3643.57</td>
    <td align="right">28-APR-08:30</td>
    <td align="right">       15.25</td>
    <td align="right">        8.68</td>
    <td align="right">0.237269E+09</td>
    <td align="right">      347.88</td>
    <td align="right">05-APR-09:20</td>
    <td align="right">       11.47</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.235732E+10</td>
    <td align="right">     6758.16</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">       20.47</td>
    <td align="right">       15.44</td>
    <td align="right">0.270567E+09</td>
    <td align="right">      347.89</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.337034E+10</td>
    <td align="right">     7478.91</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">       21.97</td>
    <td align="right">       17.80</td>
    <td align="right">0.275687E+09</td>
    <td align="right">      347.88</td>
    <td align="right">22-JUN-09:20</td>
    <td align="right">       25.77</td>
    <td align="right">       16.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.411758E+10</td>
    <td align="right">     7421.09</td>
    <td align="right">14-JUL-06:03</td>
    <td align="right">       24.68</td>
    <td align="right">       20.96</td>
    <td align="right">0.257042E+09</td>
    <td align="right">      347.87</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.496768E+10</td>
    <td align="right">     7355.89</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">       22.38</td>
    <td align="right">       20.80</td>
    <td align="right">0.288377E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-AUG-13:20</td>
    <td align="right">       25.60</td>
    <td align="right">       17.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.329568E+10</td>
    <td align="right">     9795.77</td>
    <td align="right">04-SEP-07:42</td>
    <td align="right">       22.43</td>
    <td align="right">       18.53</td>
    <td align="right">0.255273E+09</td>
    <td align="right">      347.88</td>
    <td align="right">19-SEP-09:09</td>
    <td align="right">       18.58</td>
    <td align="right">       14.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.244885E+10</td>
    <td align="right">     4438.93</td>
    <td align="right">05-OCT-08:30</td>
    <td align="right">       18.35</td>
    <td align="right">       16.59</td>
    <td align="right">0.263518E+09</td>
    <td align="right">      347.88</td>
    <td align="right">16-OCT-09:09</td>
    <td align="right">       16.88</td>
    <td align="right">       14.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101666E+10</td>
    <td align="right">     2143.97</td>
    <td align="right">03-NOV-08:40</td>
    <td align="right">       12.23</td>
    <td align="right">        7.77</td>
    <td align="right">0.235139E+09</td>
    <td align="right">      347.88</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.569766E+09</td>
    <td align="right">      825.56</td>
    <td align="right">20-DEC-09:00</td>
    <td align="right">        6.10</td>
    <td align="right">        4.09</td>
    <td align="right">0.201720E+09</td>
    <td align="right">      324.17</td>
    <td align="right">20-DEC-09:09</td>
    <td align="right">        6.47</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250049E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.290794E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282445E+09</td>
    <td align="right">      743.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.10</td>
    <td align="right">        -3.1</td>
    <td align="right">0.182431E+09</td>
    <td align="right">      300.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.20</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496768E+10</td>
    <td align="right">     9795.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.68</td>
    <td align="right">       20.96</td>
    <td align="right">0.288377E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.77</td>
    <td align="right">       17.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.344709E+09</td>
    <td align="right">     1344.03</td>
    <td align="right">19-JAN-14:00</td>
    <td align="right">        9.40</td>
    <td align="right">        3.68</td>
    <td align="right">0.292596E+09</td>
    <td align="right">      539.94</td>
    <td align="right">19-JAN-14:09</td>
    <td align="right">        9.32</td>
    <td align="right">        3.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.363133E+09</td>
    <td align="right">     1634.14</td>
    <td align="right">25-FEB-13:30</td>
    <td align="right">        3.05</td>
    <td align="right">        -1.4</td>
    <td align="right">0.269063E+09</td>
    <td align="right">      525.09</td>
    <td align="right">02-FEB-14:09</td>
    <td align="right">        5.50</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.909797E+09</td>
    <td align="right">     2670.84</td>
    <td align="right">03-MAR-13:50</td>
    <td align="right">       14.90</td>
    <td align="right">        8.51</td>
    <td align="right">0.350469E+09</td>
    <td align="right">      549.51</td>
    <td align="right">29-MAR-13:20</td>
    <td align="right">        7.80</td>
    <td align="right">        5.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134160E+10</td>
    <td align="right">     4444.63</td>
    <td align="right">07-APR-12:00</td>
    <td align="right">       25.60</td>
    <td align="right">       15.38</td>
    <td align="right">0.331440E+09</td>
    <td align="right">      549.50</td>
    <td align="right">07-APR-13:20</td>
    <td align="right">       26.50</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229265E+10</td>
    <td align="right">     7543.49</td>
    <td align="right">30-MAY-12:00</td>
    <td align="right">       29.40</td>
    <td align="right">       17.56</td>
    <td align="right">0.394707E+09</td>
    <td align="right">      553.82</td>
    <td align="right">30-MAY-12:09</td>
    <td align="right">       29.50</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.404463E+10</td>
    <td align="right">     9010.10</td>
    <td align="right">19-JUN-12:00</td>
    <td align="right">       36.70</td>
    <td align="right">       24.26</td>
    <td align="right">0.429879E+09</td>
    <td align="right">      668.71</td>
    <td align="right">19-JUN-12:09</td>
    <td align="right">       36.42</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.570242E+10</td>
    <td align="right">     8569.56</td>
    <td align="right">07-JUL-12:00</td>
    <td align="right">       33.90</td>
    <td align="right">       23.29</td>
    <td align="right">0.405882E+09</td>
    <td align="right">      631.99</td>
    <td align="right">07-JUL-12:09</td>
    <td align="right">       33.72</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.708948E+10</td>
    <td align="right">     8450.21</td>
    <td align="right">18-AUG-12:00</td>
    <td align="right">       32.80</td>
    <td align="right">       20.17</td>
    <td align="right">0.456951E+09</td>
    <td align="right">      624.68</td>
    <td align="right">18-AUG-12:09</td>
    <td align="right">       32.88</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.525544E+10</td>
    <td align="right">     9588.04</td>
    <td align="right">04-SEP-13:02</td>
    <td align="right">       26.10</td>
    <td align="right">       18.32</td>
    <td align="right">0.402270E+09</td>
    <td align="right">      619.39</td>
    <td align="right">01-SEP-12:09</td>
    <td align="right">       30.10</td>
    <td align="right">       18.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.478154E+10</td>
    <td align="right">     9125.32</td>
    <td align="right">15-OCT-13:43</td>
    <td align="right">       21.02</td>
    <td align="right">       13.38</td>
    <td align="right">0.412116E+09</td>
    <td align="right">      607.53</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       24.80</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165455E+10</td>
    <td align="right">     6686.89</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">       17.80</td>
    <td align="right">       12.60</td>
    <td align="right">0.351326E+09</td>
    <td align="right">      570.15</td>
    <td align="right">02-NOV-13:20</td>
    <td align="right">       15.77</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.744416E+09</td>
    <td align="right">     4325.77</td>
    <td align="right">17-DEC-12:43</td>
    <td align="right">       12.20</td>
    <td align="right">        4.85</td>
    <td align="right">0.309750E+09</td>
    <td align="right">      549.51</td>
    <td align="right">18-DEC-14:20</td>
    <td align="right">        7.23</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345244E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.440645E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.344709E+09</td>
    <td align="right">     1344.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        -1.4</td>
    <td align="right">0.269063E+09</td>
    <td align="right">      525.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.50</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.708948E+10</td>
    <td align="right">     9588.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.70</td>
    <td align="right">       24.26</td>
    <td align="right">0.456951E+09</td>
    <td align="right">      668.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.42</td>
    <td align="right">       24.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279144E+09</td>
    <td align="right">      906.22</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        3.79</td>
    <td align="right">0.197004E+09</td>
    <td align="right">      338.68</td>
    <td align="right">20-JAN-16:19</td>
    <td align="right">        6.67</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.288487E+09</td>
    <td align="right">     1179.88</td>
    <td align="right">22-FEB-16:30</td>
    <td align="right">        3.85</td>
    <td align="right">        -0.4</td>
    <td align="right">0.182105E+09</td>
    <td align="right">      338.68</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        3.30</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.944737E+09</td>
    <td align="right">     3099.54</td>
    <td align="right">27-MAR-16:50</td>
    <td align="right">       21.28</td>
    <td align="right">       15.55</td>
    <td align="right">0.236877E+09</td>
    <td align="right">      347.74</td>
    <td align="right">03-MAR-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        8.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135711E+10</td>
    <td align="right">     4875.06</td>
    <td align="right">10-APR-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.11</td>
    <td align="right">0.229716E+09</td>
    <td align="right">      347.85</td>
    <td align="right">07-APR-13:20</td>
    <td align="right">       26.50</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217827E+10</td>
    <td align="right">     5788.94</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       17.58</td>
    <td align="right">0.267563E+09</td>
    <td align="right">      347.86</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.353389E+10</td>
    <td align="right">     9727.50</td>
    <td align="right">18-JUN-17:42</td>
    <td align="right">       23.58</td>
    <td align="right">       21.53</td>
    <td align="right">0.275736E+09</td>
    <td align="right">      347.85</td>
    <td align="right">22-JUN-09:20</td>
    <td align="right">       25.77</td>
    <td align="right">       16.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.410567E+10</td>
    <td align="right">     9830.42</td>
    <td align="right">02-JUL-17:12</td>
    <td align="right">       23.87</td>
    <td align="right">       20.45</td>
    <td align="right">0.256950E+09</td>
    <td align="right">      347.85</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494683E+10</td>
    <td align="right">     9725.14</td>
    <td align="right">13-AUG-14:42</td>
    <td align="right">       30.78</td>
    <td align="right">       20.75</td>
    <td align="right">0.288366E+09</td>
    <td align="right">      347.85</td>
    <td align="right">23-AUG-13:20</td>
    <td align="right">       25.60</td>
    <td align="right">       17.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323322E+10</td>
    <td align="right">    10283.45</td>
    <td align="right">10-SEP-16:32</td>
    <td align="right">       22.97</td>
    <td align="right">       12.73</td>
    <td align="right">0.254924E+09</td>
    <td align="right">      347.86</td>
    <td align="right">19-SEP-09:20</td>
    <td align="right">       18.87</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249462E+10</td>
    <td align="right">     5901.00</td>
    <td align="right">04-OCT-15:50</td>
    <td align="right">       22.98</td>
    <td align="right">       19.11</td>
    <td align="right">0.262711E+09</td>
    <td align="right">      347.86</td>
    <td align="right">16-OCT-09:20</td>
    <td align="right">       17.07</td>
    <td align="right">       14.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.951213E+09</td>
    <td align="right">     3283.73</td>
    <td align="right">03-NOV-15:40</td>
    <td align="right">       15.73</td>
    <td align="right">       10.51</td>
    <td align="right">0.229375E+09</td>
    <td align="right">      347.85</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.525856E+09</td>
    <td align="right">      980.86</td>
    <td align="right">08-DEC-15:40</td>
    <td align="right">        6.30</td>
    <td align="right">        2.03</td>
    <td align="right">0.199463E+09</td>
    <td align="right">      338.67</td>
    <td align="right">08-DEC-15:00</td>
    <td align="right">        6.10</td>
    <td align="right">        1.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.248390E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.288079E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.279144E+09</td>
    <td align="right">      906.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.85</td>
    <td align="right">        -0.4</td>
    <td align="right">0.182105E+09</td>
    <td align="right">      338.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.30</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.494683E+10</td>
    <td align="right">    10283.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.78</td>
    <td align="right">       21.53</td>
    <td align="right">0.288366E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       17.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355247E+09</td>
    <td align="right">     1081.63</td>
    <td align="right">20-JAN-16:20</td>
    <td align="right">        6.67</td>
    <td align="right">        3.60</td>
    <td align="right">0.307608E+09</td>
    <td align="right">      458.71</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.395513E+09</td>
    <td align="right">     1106.17</td>
    <td align="right">24-FEB-15:50</td>
    <td align="right">        7.88</td>
    <td align="right">        1.86</td>
    <td align="right">0.283230E+09</td>
    <td align="right">      465.29</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133811E+10</td>
    <td align="right">     1801.68</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.33</td>
    <td align="right">0.373192E+09</td>
    <td align="right">      547.44</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190920E+10</td>
    <td align="right">     3296.86</td>
    <td align="right">07-APR-15:20</td>
    <td align="right">       25.60</td>
    <td align="right">       15.99</td>
    <td align="right">0.369625E+09</td>
    <td align="right">      549.50</td>
    <td align="right">07-APR-13:20</td>
    <td align="right">       26.50</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.328997E+10</td>
    <td align="right">     5155.78</td>
    <td align="right">30-MAY-13:10</td>
    <td align="right">       29.90</td>
    <td align="right">       17.80</td>
    <td align="right">0.429559E+09</td>
    <td align="right">      549.51</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.473127E+10</td>
    <td align="right">     6891.55</td>
    <td align="right">20-JUN-05:02</td>
    <td align="right">       20.78</td>
    <td align="right">       18.12</td>
    <td align="right">0.435222E+09</td>
    <td align="right">      549.50</td>
    <td align="right">22-JUN-09:20</td>
    <td align="right">       25.77</td>
    <td align="right">       16.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541944E+10</td>
    <td align="right">     7733.27</td>
    <td align="right">31-JUL-05:03</td>
    <td align="right">       23.30</td>
    <td align="right">       22.26</td>
    <td align="right">0.405445E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.554441E+10</td>
    <td align="right">     6923.31</td>
    <td align="right">16-AUG-05:02</td>
    <td align="right">       22.80</td>
    <td align="right">       22.12</td>
    <td align="right">0.454737E+09</td>
    <td align="right">      549.50</td>
    <td align="right">23-AUG-13:20</td>
    <td align="right">       25.60</td>
    <td align="right">       17.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.371828E+10</td>
    <td align="right">     6513.69</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">       20.60</td>
    <td align="right">       18.00</td>
    <td align="right">0.400359E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-SEP-09:20</td>
    <td align="right">       18.87</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260262E+10</td>
    <td align="right">     3728.63</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.85</td>
    <td align="right">0.406070E+09</td>
    <td align="right">      549.50</td>
    <td align="right">16-OCT-09:20</td>
    <td align="right">       17.07</td>
    <td align="right">       14.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122713E+10</td>
    <td align="right">     2020.70</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.65</td>
    <td align="right">0.347871E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-NOV-13:20</td>
    <td align="right">       17.40</td>
    <td align="right">       10.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.605848E+09</td>
    <td align="right">     1134.84</td>
    <td align="right">20-DEC-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        5.90</td>
    <td align="right">0.304376E+09</td>
    <td align="right">      475.68</td>
    <td align="right">20-DEC-14:20</td>
    <td align="right">        9.43</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.311371E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.451729E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.355247E+09</td>
    <td align="right">     1081.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.67</td>
    <td align="right">        1.86</td>
    <td align="right">0.283230E+09</td>
    <td align="right">      458.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.554441E+10</td>
    <td align="right">     7733.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.90</td>
    <td align="right">       22.26</td>
    <td align="right">0.454737E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       17.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237826E+09</td>
    <td align="right">      814.03</td>
    <td align="right">27-JAN-09:30</td>
    <td align="right">        3.85</td>
    <td align="right">        1.25</td>
    <td align="right">0.146072E+09</td>
    <td align="right">      320.87</td>
    <td align="right">27-JAN-09:39</td>
    <td align="right">        4.03</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.297021E+09</td>
    <td align="right">      864.22</td>
    <td align="right">22-FEB-09:30</td>
    <td align="right">        0.30</td>
    <td align="right">        -3.1</td>
    <td align="right">0.137408E+09</td>
    <td align="right">      336.38</td>
    <td align="right">22-FEB-09:39</td>
    <td align="right">        0.40</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.921203E+09</td>
    <td align="right">     4634.56</td>
    <td align="right">29-MAR-12:02</td>
    <td align="right">        7.80</td>
    <td align="right">        5.25</td>
    <td align="right">0.187652E+09</td>
    <td align="right">      356.46</td>
    <td align="right">14-MAR-10:09</td>
    <td align="right">        2.70</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.162971E+10</td>
    <td align="right">     6144.21</td>
    <td align="right">28-APR-08:20</td>
    <td align="right">       14.97</td>
    <td align="right">        8.62</td>
    <td align="right">0.179533E+09</td>
    <td align="right">      356.46</td>
    <td align="right">26-APR-10:09</td>
    <td align="right">       16.57</td>
    <td align="right">       12.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.295497E+10</td>
    <td align="right">    11852.31</td>
    <td align="right">29-MAY-07:22</td>
    <td align="right">       22.80</td>
    <td align="right">       16.31</td>
    <td align="right">0.203001E+09</td>
    <td align="right">      356.47</td>
    <td align="right">15-MAY-14:09</td>
    <td align="right">       17.83</td>
    <td align="right">       11.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382588E+10</td>
    <td align="right">    11420.84</td>
    <td align="right">25-JUN-08:13</td>
    <td align="right">       24.80</td>
    <td align="right">       23.13</td>
    <td align="right">0.204573E+09</td>
    <td align="right">      356.45</td>
    <td align="right">09-JUN-14:09</td>
    <td align="right">       21.10</td>
    <td align="right">       14.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.438591E+10</td>
    <td align="right">    12330.77</td>
    <td align="right">02-JUL-08:22</td>
    <td align="right">       25.00</td>
    <td align="right">       21.47</td>
    <td align="right">0.191295E+09</td>
    <td align="right">      356.45</td>
    <td align="right">11-JUL-10:09</td>
    <td align="right">       25.18</td>
    <td align="right">       17.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.495207E+10</td>
    <td align="right">    11364.42</td>
    <td align="right">13-AUG-08:62</td>
    <td align="right">       26.38</td>
    <td align="right">       19.12</td>
    <td align="right">0.213704E+09</td>
    <td align="right">      356.46</td>
    <td align="right">08-AUG-14:09</td>
    <td align="right">       26.10</td>
    <td align="right">       17.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.309742E+10</td>
    <td align="right">    11971.62</td>
    <td align="right">04-SEP-09:02</td>
    <td align="right">       24.18</td>
    <td align="right">       18.47</td>
    <td align="right">0.188793E+09</td>
    <td align="right">      356.46</td>
    <td align="right">19-SEP-10:09</td>
    <td align="right">       20.00</td>
    <td align="right">       15.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.218523E+10</td>
    <td align="right">     5613.60</td>
    <td align="right">18-OCT-12:02</td>
    <td align="right">       11.88</td>
    <td align="right">        5.90</td>
    <td align="right">0.193343E+09</td>
    <td align="right">      356.46</td>
    <td align="right">10-OCT-10:09</td>
    <td align="right">       14.60</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.767287E+09</td>
    <td align="right">     5225.12</td>
    <td align="right">01-NOV-12:02</td>
    <td align="right">       12.88</td>
    <td align="right">        7.10</td>
    <td align="right">0.169519E+09</td>
    <td align="right">      356.46</td>
    <td align="right">09-NOV-15:09</td>
    <td align="right">       13.80</td>
    <td align="right">       12.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.373553E+09</td>
    <td align="right">      867.97</td>
    <td align="right">20-DEC-09:20</td>
    <td align="right">        6.83</td>
    <td align="right">        4.41</td>
    <td align="right">0.148115E+09</td>
    <td align="right">      336.61</td>
    <td align="right">20-DEC-09:30</td>
    <td align="right">        7.20</td>
    <td align="right">        4.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.216301E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.237826E+09</td>
    <td align="right">      814.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.30</td>
