    <td align="right">0.279537E+10</td>
    <td align="right">0.747263E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.248982E+10</td>
    <td align="right">0.112851E+10</td>
    <td align="right">0.136131E+10</td>
    <td align="right">0.224277E+10</td>
    <td align="right">0.142304E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149015E+10</td>
    <td align="right">0.572297E+09</td>
    <td align="right">0.917854E+09</td>
    <td align="right">0.891478E+09</td>
    <td align="right">0.201082E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119971E+10</td>
    <td align="right">0.563406E+09</td>
    <td align="right">0.636302E+09</td>
    <td align="right">0.573735E+09</td>
    <td align="right">0.268554E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296000E+11</td>
    <td align="right">0.123823E+11</td>
    <td align="right">0.172176E+11</td>
    <td align="right">0.274022E+11</td>
    <td align="right">0.181944E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119971E+10</td>
    <td align="right">0.489307E+09</td>
    <td align="right">0.636302E+09</td>
    <td align="right">0.539274E+09</td>
    <td align="right">0.292943E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.368229E+10</td>
    <td align="right">0.166030E+10</td>
    <td align="right">0.210911E+10</td>
    <td align="right">0.447652E+10</td>
    <td align="right">0.288008E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.453271E+10</td>
    <td align="right">0.296809E+10</td>
    <td align="right">0.156462E+10</td>
    <td align="right">0.412000E+10</td>
    <td align="right">0.412974E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.540210E+10</td>
    <td align="right">0.357653E+10</td>
    <td align="right">0.182557E+10</td>
    <td align="right">0.477910E+10</td>
    <td align="right">0.386408E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.539542E+10</td>
    <td align="right">0.299536E+10</td>
    <td align="right">0.240005E+10</td>
    <td align="right">0.447434E+10</td>
    <td align="right">0.321802E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404964E+10</td>
    <td align="right">0.160100E+10</td>
    <td align="right">0.244864E+10</td>
    <td align="right">0.288131E+10</td>
    <td align="right">0.234054E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366718E+10</td>
    <td align="right">0.764474E+09</td>
    <td align="right">0.290270E+10</td>
    <td align="right">0.273288E+10</td>
    <td align="right">0.156166E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.333029E+10</td>
    <td align="right">0.508447E+09</td>
    <td align="right">0.282184E+10</td>
    <td align="right">0.310853E+10</td>
    <td align="right">0.810632E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360735E+10</td>
    <td align="right">0.626079E+09</td>
    <td align="right">0.298127E+10</td>
    <td align="right">0.385959E+10</td>
    <td align="right">0.444260E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.481733E+10</td>
    <td align="right">0.178638E+10</td>
    <td align="right">0.303095E+10</td>
    <td align="right">0.499040E+10</td>
    <td align="right">0.619126E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505974E+10</td>
    <td align="right">0.261744E+10</td>
    <td align="right">0.244230E+10</td>
    <td align="right">0.516063E+10</td>
    <td align="right">0.118134E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.716489E+10</td>
    <td align="right">0.449417E+10</td>
    <td align="right">0.267071E+10</td>
    <td align="right">0.754200E+10</td>
    <td align="right">0.220580E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.480630E+10</td>
    <td align="right">0.288666E+10</td>
    <td align="right">0.191964E+10</td>
    <td align="right">0.463794E+10</td>
    <td align="right">0.300255E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.491202E+10</td>
    <td align="right">0.348702E+10</td>
    <td align="right">0.142500E+10</td>
    <td align="right">0.475136E+10</td>
    <td align="right">0.384235E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.567450E+11</td>
    <td align="right">0.283117E+11</td>
    <td align="right">0.284333E+11</td>
    <td align="right">0.530381E+11</td>
    <td align="right">0.272201E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.333029E+10</td>
    <td align="right">0.508447E+09</td>
    <td align="right">0.142500E+10</td>
    <td align="right">0.273288E+10</td>
    <td align="right">0.444260E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.716489E+10</td>
    <td align="right">0.449417E+10</td>
    <td align="right">0.303095E+10</td>
    <td align="right">0.754200E+10</td>
    <td align="right">0.412974E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120469E+10</td>
    <td align="right">0.493518E+09</td>
    <td align="right">0.711168E+09</td>
    <td align="right">0.551682E+09</td>
    <td align="right">0.293764E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160440E+10</td>
    <td align="right">0.704661E+09</td>
    <td align="right">0.899739E+09</td>
    <td align="right">0.851079E+09</td>
    <td align="right">0.276084E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.262310E+10</td>
    <td align="right">0.121112E+10</td>
    <td align="right">0.141199E+10</td>
    <td align="right">0.197063E+10</td>
    <td align="right">0.210750E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277434E+10</td>
    <td align="right">0.118712E+10</td>
    <td align="right">0.158722E+10</td>
    <td align="right">0.238479E+10</td>
    <td align="right">0.152316E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333910E+10</td>
    <td align="right">0.126785E+10</td>
    <td align="right">0.207125E+10</td>
    <td align="right">0.327155E+10</td>
    <td align="right">0.102391E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.353662E+10</td>
    <td align="right">0.142618E+10</td>
    <td align="right">0.211044E+10</td>
    <td align="right">0.397173E+10</td>
    <td align="right">0.547327E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.342273E+10</td>
    <td align="right">0.128871E+10</td>
    <td align="right">0.213402E+10</td>
    <td align="right">0.415411E+10</td>
    <td align="right">0.313323E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378675E+10</td>
    <td align="right">0.175299E+10</td>
    <td align="right">0.203376E+10</td>
    <td align="right">0.463860E+10</td>
    <td align="right">0.425208E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.260178E+10</td>
    <td align="right">0.113707E+10</td>
    <td align="right">0.146471E+10</td>
    <td align="right">0.278331E+10</td>
    <td align="right">0.785777E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.266529E+10</td>
    <td align="right">0.129607E+10</td>
    <td align="right">0.136922E+10</td>
    <td align="right">0.250378E+10</td>
    <td align="right">0.146668E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121125E+10</td>
    <td align="right">0.350073E+09</td>
    <td align="right">0.861176E+09</td>
    <td align="right">0.600360E+09</td>
    <td align="right">0.206998E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111342E+10</td>
    <td align="right">0.481858E+09</td>
    <td align="right">0.631559E+09</td>
    <td align="right">0.514428E+09</td>
    <td align="right">0.276608E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.298835E+11</td>
    <td align="right">0.125972E+11</td>
    <td align="right">0.172863E+11</td>
    <td align="right">0.281961E+11</td>
    <td align="right">0.187274E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111342E+10</td>
    <td align="right">0.350073E+09</td>
    <td align="right">0.631559E+09</td>
    <td align="right">0.514428E+09</td>
    <td align="right">0.313323E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.378675E+10</td>
    <td align="right">0.175299E+10</td>
    <td align="right">0.213402E+10</td>
    <td align="right">0.463860E+10</td>
    <td align="right">0.293764E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.292041E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.292041E+09</td>
    <td align="right">  5324023.81</td>
    <td align="right">0.163854E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.360971E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360971E+09</td>
    <td align="right"> 16929944.43</td>
    <td align="right">0.154296E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.554209E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.554209E+09</td>
    <td align="right">0.140302E+09</td>
    <td align="right">0.112258E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.644178E+09</td>
    <td align="right">  1803700.49</td>
    <td align="right">0.642374E+09</td>
    <td align="right">0.323304E+09</td>
    <td align="right">0.761557E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.883052E+09</td>
    <td align="right"> 29333068.86</td>
    <td align="right">0.853719E+09</td>
    <td align="right">0.665813E+09</td>
    <td align="right">0.464757E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.906241E+09</td>
    <td align="right"> 48590103.26</td>
    <td align="right">0.857651E+09</td>
    <td align="right">0.906799E+09</td>
    <td align="right">0.239875E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.905004E+09</td>
    <td align="right"> 32635563.07</td>
    <td align="right">0.872368E+09</td>
    <td align="right">0.107730E+10</td>
    <td align="right">0.132682E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.801807E+09</td>
    <td align="right">  9474818.03</td>
    <td align="right">0.792332E+09</td>
    <td align="right">0.955313E+09</td>
    <td align="right">0.196168E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.584977E+09</td>
    <td align="right">   105418.59</td>
    <td align="right">0.584872E+09</td>
    <td align="right">0.509990E+09</td>
    <td align="right">0.407751E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523135E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523135E+09</td>
    <td align="right">0.280208E+09</td>
    <td align="right">0.801323E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355092E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.355092E+09</td>
    <td align="right"> 52204148.57</td>
    <td align="right">0.120286E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254738E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254738E+09</td>
    <td align="right">  3113945.89</td>
    <td align="right">0.158925E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.706545E+10</td>
    <td align="right">0.121943E+09</td>
    <td align="right">0.694350E+10</td>
    <td align="right">0.493660E+10</td>
    <td align="right">0.101003E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254738E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254738E+09</td>
    <td align="right">  3113945.89</td>
    <td align="right">0.132682E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.906241E+09</td>
    <td align="right"> 48590103.26</td>
    <td align="right">0.872368E+09</td>
    <td align="right">0.107730E+10</td>
    <td align="right">0.163854E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.292052E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.292052E+09</td>
    <td align="right">  5323222.76</td>
    <td align="right">0.163864E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.360985E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360985E+09</td>
    <td align="right"> 16929309.11</td>
    <td align="right">0.154306E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.554231E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.554231E+09</td>
    <td align="right">0.140303E+09</td>
    <td align="right">0.112266E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.644204E+09</td>
    <td align="right">  1803748.98</td>
    <td align="right">0.642400E+09</td>
    <td align="right">0.323313E+09</td>
    <td align="right">0.761606E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.883087E+09</td>
    <td align="right"> 29333857.34</td>
    <td align="right">0.853753E+09</td>
    <td align="right">0.665834E+09</td>
    <td align="right">0.464785E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.906277E+09</td>
    <td align="right"> 48591409.38</td>
    <td align="right">0.857686E+09</td>
    <td align="right">0.906835E+09</td>
    <td align="right">0.239888E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.905040E+09</td>
    <td align="right"> 32636440.32</td>
    <td align="right">0.872403E+09</td>
    <td align="right">0.107734E+10</td>
    <td align="right">0.132688E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.801840E+09</td>
    <td align="right">  9475072.72</td>
    <td align="right">0.792365E+09</td>
    <td align="right">0.955357E+09</td>
    <td align="right">0.196178E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.585001E+09</td>
    <td align="right">   105421.42</td>
    <td align="right">0.584895E+09</td>
    <td align="right">0.510010E+09</td>
    <td align="right">0.407774E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523156E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523156E+09</td>
    <td align="right">0.280216E+09</td>
    <td align="right">0.801371E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.355106E+09</td>
    <td align="right"> 52203474.21</td>
    <td align="right">0.120294E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254747E+09</td>
    <td align="right">  3113591.64</td>
    <td align="right">0.158935E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.706573E+10</td>
    <td align="right">0.121946E+09</td>
    <td align="right">0.694378E+10</td>
    <td align="right">0.493678E+10</td>
    <td align="right">0.101009E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254747E+09</td>
    <td align="right">  3113591.64</td>
    <td align="right">0.132688E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.906277E+09</td>
    <td align="right"> 48591409.38</td>
    <td align="right">0.872403E+09</td>
    <td align="right">0.107734E+10</td>
    <td align="right">0.163864E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.292052E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.292052E+09</td>
    <td align="right">  5323222.76</td>
    <td align="right">0.163864E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.360985E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360985E+09</td>
    <td align="right"> 16929309.11</td>
    <td align="right">0.154306E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.554231E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.554231E+09</td>
    <td align="right">0.140303E+09</td>
    <td align="right">0.112266E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.644204E+09</td>
    <td align="right">  1803748.98</td>
    <td align="right">0.642400E+09</td>
    <td align="right">0.323313E+09</td>
    <td align="right">0.761606E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.883087E+09</td>
    <td align="right"> 29333857.34</td>
    <td align="right">0.853753E+09</td>
    <td align="right">0.665834E+09</td>
    <td align="right">0.464785E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.906277E+09</td>
    <td align="right"> 48591409.38</td>
    <td align="right">0.857686E+09</td>
    <td align="right">0.906835E+09</td>
    <td align="right">0.239888E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.905040E+09</td>
    <td align="right"> 32636440.32</td>
    <td align="right">0.872403E+09</td>
    <td align="right">0.107734E+10</td>
    <td align="right">0.132688E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.801840E+09</td>
    <td align="right">  9475072.72</td>
    <td align="right">0.792365E+09</td>
    <td align="right">0.955357E+09</td>
    <td align="right">0.196178E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.585001E+09</td>
    <td align="right">   105421.42</td>
    <td align="right">0.584895E+09</td>
    <td align="right">0.510010E+09</td>
    <td align="right">0.407774E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523156E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523156E+09</td>
    <td align="right">0.280216E+09</td>
    <td align="right">0.801371E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.355106E+09</td>
    <td align="right"> 52203474.21</td>
    <td align="right">0.120294E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254747E+09</td>
    <td align="right">  3113591.64</td>
    <td align="right">0.158935E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.706573E+10</td>
    <td align="right">0.121946E+09</td>
    <td align="right">0.694378E+10</td>
    <td align="right">0.493678E+10</td>
    <td align="right">0.101009E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254747E+09</td>
    <td align="right">  3113591.64</td>
    <td align="right">0.132688E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.906277E+09</td>
    <td align="right"> 48591409.38</td>
    <td align="right">0.872403E+09</td>
    <td align="right">0.107734E+10</td>
    <td align="right">0.163864E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117384E+10</td>
    <td align="right">0.470687E+09</td>
    <td align="right">0.703156E+09</td>
    <td align="right">0.509017E+09</td>
    <td align="right">0.292692E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164405E+10</td>
    <td align="right">0.766956E+09</td>
    <td align="right">0.877098E+09</td>
    <td align="right">0.886309E+09</td>
    <td align="right">0.267768E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232198E+10</td>
    <td align="right">0.987540E+09</td>
    <td align="right">0.133444E+10</td>
    <td align="right">0.167772E+10</td>
    <td align="right">0.210496E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.269680E+10</td>
    <td align="right">0.118136E+10</td>
    <td align="right">0.151545E+10</td>
    <td align="right">0.231058E+10</td>
    <td align="right">0.144920E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.337919E+10</td>
    <td align="right">0.135033E+10</td>
    <td align="right">0.202886E+10</td>
    <td align="right">0.337046E+10</td>
    <td align="right">0.937307E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303075E+10</td>
    <td align="right">0.109691E+10</td>
    <td align="right">0.193384E+10</td>
    <td align="right">0.337181E+10</td>
    <td align="right">0.492283E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.314551E+10</td>
    <td align="right">0.113494E+10</td>
    <td align="right">0.201057E+10</td>
    <td align="right">0.384031E+10</td>
    <td align="right">0.278046E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.354217E+10</td>
    <td align="right">0.159712E+10</td>
    <td align="right">0.194506E+10</td>
    <td align="right">0.432350E+10</td>
    <td align="right">0.397324E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255682E+10</td>
    <td align="right">0.114725E+10</td>
    <td align="right">0.140956E+10</td>
    <td align="right">0.268769E+10</td>
    <td align="right">0.779891E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.239508E+10</td>
    <td align="right">0.108557E+10</td>
    <td align="right">0.130952E+10</td>
    <td align="right">0.213081E+10</td>
    <td align="right">0.151494E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143345E+10</td>
    <td align="right">0.550519E+09</td>
    <td align="right">0.882931E+09</td>
    <td align="right">0.813806E+09</td>
    <td align="right">0.217529E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115406E+10</td>
    <td align="right">0.541966E+09</td>
    <td align="right">0.612092E+09</td>
    <td align="right">0.529756E+09</td>
    <td align="right">0.281840E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284737E+11</td>
    <td align="right">0.119111E+11</td>
    <td align="right">0.165626E+11</td>
    <td align="right">0.264518E+11</td>
    <td align="right">0.185522E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115406E+10</td>
    <td align="right">0.470687E+09</td>
    <td align="right">0.612092E+09</td>
    <td align="right">0.509017E+09</td>
    <td align="right">0.278046E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.354217E+10</td>
    <td align="right">0.159712E+10</td>
    <td align="right">0.202886E+10</td>
    <td align="right">0.432350E+10</td>
    <td align="right">0.292692E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 46412685.29</td>
    <td align="right"> 18610540.81</td>
    <td align="right"> 27802144.47</td>
    <td align="right"> 20126079.75</td>
    <td align="right">0.115728E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 65004431.05</td>
    <td align="right"> 30324758.32</td>
    <td align="right"> 34679672.74</td>
    <td align="right"> 35043859.36</td>
    <td align="right">0.105873E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 91808956.65</td>
    <td align="right"> 39046447.14</td>
    <td align="right"> 52762509.51</td>
    <td align="right"> 66335674.47</td>
    <td align="right"> 83228221.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106629E+09</td>
    <td align="right"> 46709718.05</td>
    <td align="right"> 59919468.85</td>
    <td align="right"> 91358286.03</td>
    <td align="right"> 57299948.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133610E+09</td>
    <td align="right"> 53390762.37</td>
    <td align="right"> 80219264.26</td>
    <td align="right">0.133265E+09</td>
    <td align="right"> 37060262.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119833E+09</td>
    <td align="right"> 43370882.74</td>
    <td align="right"> 76462299.62</td>
    <td align="right">0.133318E+09</td>
    <td align="right"> 19464443.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124370E+09</td>
    <td align="right"> 44874523.10</td>
    <td align="right"> 79495942.03</td>
    <td align="right">0.151842E+09</td>
    <td align="right"> 10993701.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140054E+09</td>
    <td align="right"> 63148679.68</td>
    <td align="right"> 76905730.36</td>
    <td align="right">0.170947E+09</td>
    <td align="right"> 15709841.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101094E+09</td>
    <td align="right"> 45361360.95</td>
    <td align="right"> 55732815.16</td>
    <td align="right">0.106269E+09</td>
    <td align="right"> 30836200.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 94699500.24</td>
    <td align="right"> 42922448.07</td>
    <td align="right"> 51777052.18</td>
    <td align="right"> 84250333.73</td>
    <td align="right"> 59899455.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 56677335.50</td>
    <td align="right"> 21767036.03</td>
    <td align="right"> 34910299.47</td>
    <td align="right"> 32177139.96</td>
    <td align="right"> 86009134.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 45630427.12</td>
    <td align="right"> 21428850.99</td>
    <td align="right"> 24201576.13</td>
    <td align="right"> 20946063.27</td>
    <td align="right">0.111437E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112582E+10</td>
    <td align="right">0.470956E+09</td>
    <td align="right">0.654869E+09</td>
    <td align="right">0.104588E+10</td>
    <td align="right">0.733539E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 45630427.12</td>
    <td align="right"> 18610540.81</td>
    <td align="right"> 24201576.13</td>
    <td align="right"> 20126079.75</td>
    <td align="right"> 10993701.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.140054E+09</td>
    <td align="right"> 63148679.68</td>
    <td align="right"> 80219264.26</td>
    <td align="right">0.170947E+09</td>
    <td align="right">0.115728E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151088E+10</td>
    <td align="right">0.989342E+09</td>
    <td align="right">0.521533E+09</td>
    <td align="right">0.139836E+10</td>
    <td align="right">0.143588E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180067E+10</td>
    <td align="right">0.119215E+10</td>
    <td align="right">0.608514E+09</td>
    <td align="right">0.161835E+10</td>
    <td align="right">0.134501E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179844E+10</td>
    <td align="right">0.998434E+09</td>
    <td align="right">0.800008E+09</td>
    <td align="right">0.152608E+10</td>
    <td align="right">0.109267E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134986E+10</td>
    <td align="right">0.533655E+09</td>
    <td align="right">0.816207E+09</td>
    <td align="right">0.992393E+09</td>
    <td align="right">0.767438E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122238E+10</td>
    <td align="right">0.254819E+09</td>
    <td align="right">0.967559E+09</td>
    <td align="right">0.958303E+09</td>
    <td align="right">0.490232E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111009E+10</td>
    <td align="right">0.169479E+09</td>
    <td align="right">0.940607E+09</td>
    <td align="right">0.106089E+10</td>
    <td align="right">0.258347E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120244E+10</td>
    <td align="right">0.208689E+09</td>
    <td align="right">0.993746E+09</td>
    <td align="right">0.130420E+10</td>
    <td align="right">0.140565E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.160576E+10</td>
    <td align="right">0.595448E+09</td>
    <td align="right">0.101031E+10</td>
    <td align="right">0.166753E+10</td>
    <td align="right">0.214884E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168655E+10</td>
    <td align="right">0.872462E+09</td>
    <td align="right">0.814091E+09</td>
    <td align="right">0.172020E+10</td>
    <td align="right">0.429533E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238825E+10</td>
    <td align="right">0.149803E+10</td>
    <td align="right">0.890227E+09</td>
    <td align="right">0.251026E+10</td>
    <td align="right">0.825074E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160207E+10</td>
    <td align="right">0.962200E+09</td>
    <td align="right">0.639871E+09</td>
    <td align="right">0.154371E+10</td>
    <td align="right">0.110841E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163731E+10</td>
    <td align="right">0.116232E+10</td>
    <td align="right">0.474992E+09</td>
    <td align="right">0.158943E+10</td>
    <td align="right">0.138620E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189147E+11</td>
    <td align="right">0.943703E+10</td>
    <td align="right">0.947766E+10</td>
    <td align="right">0.178897E+11</td>
    <td align="right">0.949423E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111009E+10</td>
    <td align="right">0.169479E+09</td>
    <td align="right">0.474992E+09</td>
    <td align="right">0.958303E+09</td>
    <td align="right">0.140565E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.238825E+10</td>
    <td align="right">0.149803E+10</td>
    <td align="right">0.101031E+10</td>
    <td align="right">0.251026E+10</td>
    <td align="right">0.143588E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151088E+10</td>
    <td align="right">0.989342E+09</td>
    <td align="right">0.521533E+09</td>
    <td align="right">0.139836E+10</td>
    <td align="right">0.143588E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180067E+10</td>
    <td align="right">0.119215E+10</td>
    <td align="right">0.608514E+09</td>
    <td align="right">0.161835E+10</td>
    <td align="right">0.134501E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179844E+10</td>
    <td align="right">0.998434E+09</td>
    <td align="right">0.800008E+09</td>
    <td align="right">0.152608E+10</td>
    <td align="right">0.109267E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134986E+10</td>
    <td align="right">0.533655E+09</td>
    <td align="right">0.816207E+09</td>
    <td align="right">0.992393E+09</td>
    <td align="right">0.767438E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122238E+10</td>
    <td align="right">0.254819E+09</td>
    <td align="right">0.967559E+09</td>
    <td align="right">0.958303E+09</td>
    <td align="right">0.490232E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111009E+10</td>
    <td align="right">0.169479E+09</td>
    <td align="right">0.940607E+09</td>
    <td align="right">0.106089E+10</td>
    <td align="right">0.258347E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120244E+10</td>
    <td align="right">0.208689E+09</td>
    <td align="right">0.993746E+09</td>
    <td align="right">0.130420E+10</td>
    <td align="right">0.140565E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.160576E+10</td>
    <td align="right">0.595448E+09</td>
    <td align="right">0.101031E+10</td>
    <td align="right">0.166753E+10</td>
    <td align="right">0.214884E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168655E+10</td>
    <td align="right">0.872462E+09</td>
    <td align="right">0.814091E+09</td>
    <td align="right">0.172020E+10</td>
    <td align="right">0.429533E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238825E+10</td>
    <td align="right">0.149803E+10</td>
    <td align="right">0.890227E+09</td>
    <td align="right">0.251026E+10</td>
    <td align="right">0.825074E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160207E+10</td>
    <td align="right">0.962200E+09</td>
    <td align="right">0.639871E+09</td>
    <td align="right">0.154371E+10</td>
    <td align="right">0.110841E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163731E+10</td>
    <td align="right">0.116232E+10</td>
    <td align="right">0.474992E+09</td>
    <td align="right">0.158943E+10</td>
    <td align="right">0.138620E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189147E+11</td>
    <td align="right">0.943703E+10</td>
    <td align="right">0.947766E+10</td>
    <td align="right">0.178897E+11</td>
    <td align="right">0.949423E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111009E+10</td>
    <td align="right">0.169479E+09</td>
    <td align="right">0.474992E+09</td>
    <td align="right">0.958303E+09</td>
    <td align="right">0.140565E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.238825E+10</td>
    <td align="right">0.149803E+10</td>
    <td align="right">0.101031E+10</td>
    <td align="right">0.251026E+10</td>
    <td align="right">0.143588E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151078E+10</td>
    <td align="right">0.989280E+09</td>
    <td align="right">0.521500E+09</td>
    <td align="right">0.139827E+10</td>
    <td align="right">0.143579E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180055E+10</td>
    <td align="right">0.119208E+10</td>
    <td align="right">0.608476E+09</td>
    <td align="right">0.161824E+10</td>
    <td align="right">0.134492E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179833E+10</td>
    <td align="right">0.998371E+09</td>
    <td align="right">0.799958E+09</td>
    <td align="right">0.152599E+10</td>
    <td align="right">0.109260E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134978E+10</td>
    <td align="right">0.533621E+09</td>
    <td align="right">0.816155E+09</td>
    <td align="right">0.992330E+09</td>
    <td align="right">0.767389E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122230E+10</td>
    <td align="right">0.254803E+09</td>
    <td align="right">0.967498E+09</td>
    <td align="right">0.958242E+09</td>
    <td align="right">0.490201E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111002E+10</td>
    <td align="right">0.169468E+09</td>
    <td align="right">0.940548E+09</td>
    <td align="right">0.106082E+10</td>
    <td align="right">0.258330E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120236E+10</td>
    <td align="right">0.208676E+09</td>
    <td align="right">0.993684E+09</td>
    <td align="right">0.130412E+10</td>
    <td align="right">0.140556E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.160565E+10</td>
    <td align="right">0.595410E+09</td>
    <td align="right">0.101024E+10</td>
    <td align="right">0.166742E+10</td>
    <td align="right">0.214870E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168645E+10</td>
    <td align="right">0.872407E+09</td>
    <td align="right">0.814039E+09</td>
    <td align="right">0.172010E+10</td>
    <td align="right">0.429506E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238810E+10</td>
    <td align="right">0.149793E+10</td>
    <td align="right">0.890171E+09</td>
    <td align="right">0.251010E+10</td>
    <td align="right">0.825022E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160197E+10</td>
    <td align="right">0.962139E+09</td>
    <td align="right">0.639830E+09</td>
    <td align="right">0.154361E+10</td>
    <td align="right">0.110834E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163721E+10</td>
    <td align="right">0.116224E+10</td>
    <td align="right">0.474962E+09</td>
    <td align="right">0.158933E+10</td>
    <td align="right">0.138611E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189135E+11</td>
    <td align="right">0.943643E+10</td>
    <td align="right">0.947707E+10</td>
    <td align="right">0.178886E+11</td>
    <td align="right">0.949363E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111002E+10</td>
    <td align="right">0.169468E+09</td>
    <td align="right">0.474962E+09</td>
    <td align="right">0.958242E+09</td>
    <td align="right">0.140556E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.238810E+10</td>
    <td align="right">0.149793E+10</td>
    <td align="right">0.101024E+10</td>
    <td align="right">0.251010E+10</td>
    <td align="right">0.143579E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115885E+10</td>
    <td align="right">0.474739E+09</td>
    <td align="right">0.684111E+09</td>
    <td align="right">0.531379E+09</td>
    <td align="right">0.298712E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154336E+10</td>
    <td align="right">0.677848E+09</td>
    <td align="right">0.865508E+09</td>
    <td align="right">0.826132E+09</td>
    <td align="right">0.279003E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252330E+10</td>
    <td align="right">0.116503E+10</td>
    <td align="right">0.135827E+10</td>
    <td align="right">0.192314E+10</td>
    <td align="right">0.210751E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.266878E+10</td>
    <td align="right">0.114195E+10</td>
    <td align="right">0.152683E+10</td>
    <td align="right">0.233253E+10</td>
    <td align="right">0.149960E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.321206E+10</td>
    <td align="right">0.121960E+10</td>
    <td align="right">0.199245E+10</td>
    <td align="right">0.320724E+10</td>
    <td align="right">0.976863E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.340206E+10</td>
    <td align="right">0.137192E+10</td>
    <td align="right">0.203015E+10</td>
    <td align="right">0.385996E+10</td>
    <td align="right">0.531678E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.329251E+10</td>
    <td align="right">0.123968E+10</td>
    <td align="right">0.205283E+10</td>
    <td align="right">0.403208E+10</td>
    <td align="right">0.302763E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364268E+10</td>
    <td align="right">0.168629E+10</td>
    <td align="right">0.195639E+10</td>
    <td align="right">0.447944E+10</td>
    <td align="right">0.433851E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.250279E+10</td>
    <td align="right">0.109380E+10</td>
    <td align="right">0.140899E+10</td>
    <td align="right">0.267566E+10</td>
    <td align="right">0.820939E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.256388E+10</td>
    <td align="right">0.124675E+10</td>
    <td align="right">0.131713E+10</td>
    <td align="right">0.238442E+10</td>
    <td align="right">0.157271E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116516E+10</td>
    <td align="right">0.336752E+09</td>
    <td align="right">0.828412E+09</td>
    <td align="right">0.548185E+09</td>
    <td align="right">0.223195E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107105E+10</td>
    <td align="right">0.463523E+09</td>
    <td align="right">0.607531E+09</td>
    <td align="right">0.482320E+09</td>
    <td align="right">0.289232E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287465E+11</td>
    <td align="right">0.121179E+11</td>
    <td align="right">0.166286E+11</td>
    <td align="right">0.272825E+11</td>
    <td align="right">0.191473E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107105E+10</td>
    <td align="right">0.336752E+09</td>
    <td align="right">0.607531E+09</td>
    <td align="right">0.482320E+09</td>
    <td align="right">0.302763E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.364268E+10</td>
    <td align="right">0.168629E+10</td>
    <td align="right">0.205283E+10</td>
    <td align="right">0.447944E+10</td>
    <td align="right">0.298712E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 45819744.55</td>
    <td align="right"> 18770681.39</td>
    <td align="right"> 27049063.16</td>
    <td align="right"> 21010132.40</td>
    <td align="right">0.118108E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 61022715.65</td>
    <td align="right"> 26801398.09</td>
    <td align="right"> 34221317.56</td>
    <td align="right"> 32664354.93</td>
    <td align="right">0.110315E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 99768734.49</td>
    <td align="right"> 46064144.46</td>
    <td align="right"> 53704590.03</td>
    <td align="right"> 76038961.53</td>
    <td align="right"> 83329152.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105521E+09</td>
    <td align="right"> 45151503.63</td>
    <td align="right"> 60369519.35</td>
    <td align="right"> 92225643.05</td>
    <td align="right"> 59292831.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127001E+09</td>
    <td align="right"> 48221871.48</td>
    <td align="right"> 78779577.09</td>
    <td align="right">0.126811E+09</td>
    <td align="right"> 38624261.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134514E+09</td>
    <td align="right"> 54244182.67</td>
    <td align="right"> 80270037.68</td>
    <td align="right">0.152619E+09</td>
    <td align="right"> 21022041.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.130183E+09</td>
    <td align="right"> 49015488.76</td>
    <td align="right"> 81167018.28</td>
    <td align="right">0.159424E+09</td>
    <td align="right"> 11970977.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144028E+09</td>
    <td align="right"> 66674051.45</td>
    <td align="right"> 77353678.36</td>
    <td align="right">0.177113E+09</td>
    <td align="right"> 17154055.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 98957777.66</td>
    <td align="right"> 43247819.45</td>
    <td align="right"> 55709958.21</td>
    <td align="right">0.105793E+09</td>
    <td align="right"> 32459172.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101373E+09</td>
    <td align="right"> 49295371.52</td>
    <td align="right"> 52077856.02</td>
    <td align="right"> 94277415.83</td>
    <td align="right"> 62183566.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46069420.04</td>
    <td align="right"> 13314841.31</td>
    <td align="right"> 32754578.73</td>
    <td align="right"> 21674616.78</td>
    <td align="right"> 88249116.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 42348391.64</td>
    <td align="right"> 18327235.91</td>
    <td align="right"> 24021155.73</td>
    <td align="right"> 19070391.60</td>
    <td align="right">0.114360E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113661E+10</td>
    <td align="right">0.479129E+09</td>
    <td align="right">0.657478E+09</td>
    <td align="right">0.107872E+10</td>
    <td align="right">0.757068E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42348391.64</td>
    <td align="right"> 13314841.31</td>
    <td align="right"> 24021155.73</td>
    <td align="right"> 19070391.60</td>
    <td align="right"> 11970977.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.144028E+09</td>
    <td align="right"> 66674051.45</td>
    <td align="right"> 81167018.28</td>
    <td align="right">0.177113E+09</td>
    <td align="right">0.118108E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.876166E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.876166E+09</td>
    <td align="right"> 14259600.52</td>
    <td align="right">0.493545E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108296E+10</td>
    <td align="right"> 43192049.76</td>
    <td align="right">0.470862E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166270E+10</td>
    <td align="right">0.367085E+09</td>
    <td align="right">0.352521E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193263E+10</td>
    <td align="right">  5411357.50</td>
    <td align="right">0.192721E+10</td>
    <td align="right">0.877453E+09</td>
    <td align="right">0.244272E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.264928E+10</td>
    <td align="right"> 88003370.21</td>
    <td align="right">0.256128E+10</td>
    <td align="right">0.186920E+10</td>
    <td align="right">0.151996E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271885E+10</td>
    <td align="right">0.145777E+09</td>
    <td align="right">0.257308E+10</td>
    <td align="right">0.265527E+10</td>
    <td align="right">0.773921E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.271514E+10</td>
    <td align="right"> 97911321.58</td>
    <td align="right">0.261723E+10</td>
    <td align="right">0.318483E+10</td>
    <td align="right">0.434463E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.240553E+10</td>
    <td align="right"> 28425798.97</td>
    <td align="right">0.237711E+10</td>
    <td align="right">0.284669E+10</td>
    <td align="right">0.606702E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.175501E+10</td>
    <td align="right">   316270.73</td>
    <td align="right">0.175470E+10</td>
    <td align="right">0.152412E+10</td>
    <td align="right">0.121209E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156948E+10</td>
    <td align="right">0.841069E+09</td>
    <td align="right">0.235665E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106533E+10</td>
    <td align="right">0.159490E+09</td>
    <td align="right">0.350646E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.764249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764249E+09</td>
    <td align="right">  9293609.26</td>
    <td align="right">0.471483E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211973E+11</td>
    <td align="right">0.365845E+09</td>
    <td align="right">0.208315E+11</td>
    <td align="right">0.143920E+11</td>
    <td align="right">0.307371E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.764249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764249E+09</td>
    <td align="right">  9293609.26</td>
    <td align="right">0.434463E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271885E+10</td>
    <td align="right">0.145777E+09</td>
    <td align="right">0.261723E+10</td>
    <td align="right">0.318483E+10</td>
    <td align="right">0.493545E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122028E+10</td>
    <td align="right">0.489307E+09</td>
    <td align="right">0.730968E+09</td>
    <td align="right">0.520736E+09</td>
    <td align="right">0.303452E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170909E+10</td>
    <td align="right">0.797297E+09</td>
    <td align="right">0.911790E+09</td>
    <td align="right">0.900513E+09</td>
    <td align="right">0.280141E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241383E+10</td>
    <td align="right">0.102661E+10</td>
    <td align="right">0.138722E+10</td>
    <td align="right">0.168944E+10</td>
    <td align="right">0.225343E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280348E+10</td>
    <td align="right">0.122809E+10</td>
    <td align="right">0.157539E+10</td>
    <td align="right">0.233962E+10</td>
    <td align="right">0.156351E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.351285E+10</td>
    <td align="right">0.140375E+10</td>
    <td align="right">0.210911E+10</td>
    <td align="right">0.342865E+10</td>
    <td align="right">0.102250E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.315063E+10</td>
    <td align="right">0.114030E+10</td>
    <td align="right">0.201033E+10</td>
    <td align="right">0.346089E+10</td>
    <td align="right">0.530626E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326993E+10</td>
    <td align="right">0.117984E+10</td>
    <td align="right">0.209009E+10</td>
    <td align="right">0.395940E+10</td>
    <td align="right">0.298002E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.368229E+10</td>
    <td align="right">0.166030E+10</td>
    <td align="right">0.202198E+10</td>
    <td align="right">0.447598E+10</td>
    <td align="right">0.404760E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265795E+10</td>
    <td align="right">0.119264E+10</td>
    <td align="right">0.146531E+10</td>
    <td align="right">0.278258E+10</td>
    <td align="right">0.782326E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.248982E+10</td>
    <td align="right">0.112851E+10</td>
    <td align="right">0.136131E+10</td>
    <td align="right">0.221083E+10</td>
    <td align="right">0.151133E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149015E+10</td>
    <td align="right">0.572297E+09</td>
    <td align="right">0.917854E+09</td>
    <td align="right">0.849423E+09</td>
    <td align="right">0.217390E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119971E+10</td>
    <td align="right">0.563406E+09</td>
    <td align="right">0.636302E+09</td>
    <td align="right">0.548022E+09</td>
    <td align="right">0.287609E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296000E+11</td>
    <td align="right">0.123823E+11</td>
    <td align="right">0.172176E+11</td>
    <td align="right">0.271661E+11</td>
    <td align="right">0.192524E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119971E+10</td>
    <td align="right">0.489307E+09</td>
    <td align="right">0.636302E+09</td>
    <td align="right">0.520736E+09</td>
    <td align="right">0.298002E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.368229E+10</td>
    <td align="right">0.166030E+10</td>
    <td align="right">0.210911E+10</td>
    <td align="right">0.447598E+10</td>
    <td align="right">0.303452E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.453271E+10</td>
    <td align="right">0.296809E+10</td>
    <td align="right">0.156462E+10</td>
    <td align="right">0.408032E+10</td>
    <td align="right">0.436112E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.540210E+10</td>
    <td align="right">0.357653E+10</td>
    <td align="right">0.182557E+10</td>
    <td align="right">0.472797E+10</td>
    <td align="right">0.408512E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.539542E+10</td>
    <td align="right">0.299536E+10</td>
    <td align="right">0.240005E+10</td>
    <td align="right">0.444048E+10</td>
    <td align="right">0.341445E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404964E+10</td>
    <td align="right">0.160100E+10</td>
    <td align="right">0.244864E+10</td>
    <td align="right">0.285090E+10</td>
    <td align="right">0.247168E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366718E+10</td>
    <td align="right">0.764474E+09</td>
    <td align="right">0.290270E+10</td>
    <td align="right">0.272389E+10</td>
    <td align="right">0.161883E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.333029E+10</td>
    <td align="right">0.508447E+09</td>
    <td align="right">0.282184E+10</td>
    <td align="right">0.311695E+10</td>
    <td align="right">0.831908E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360735E+10</td>
    <td align="right">0.626079E+09</td>
    <td align="right">0.298127E+10</td>
    <td align="right">0.387784E+10</td>
    <td align="right">0.451228E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.481733E+10</td>
    <td align="right">0.178638E+10</td>
    <td align="right">0.303095E+10</td>
    <td align="right">0.499872E+10</td>
    <td align="right">0.636678E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505974E+10</td>
    <td align="right">0.261744E+10</td>
    <td align="right">0.244230E+10</td>
    <td align="right">0.515060E+10</td>
    <td align="right">0.123645E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.716489E+10</td>
    <td align="right">0.449417E+10</td>
    <td align="right">0.267071E+10</td>
    <td align="right">0.750617E+10</td>
    <td align="right">0.233786E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.480630E+10</td>
    <td align="right">0.288666E+10</td>
    <td align="right">0.191964E+10</td>
    <td align="right">0.457667E+10</td>
    <td align="right">0.322965E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.491202E+10</td>
    <td align="right">0.348702E+10</td>
    <td align="right">0.142500E+10</td>
    <td align="right">0.469448E+10</td>
    <td align="right">0.410403E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.567450E+11</td>
    <td align="right">0.283117E+11</td>
    <td align="right">0.284333E+11</td>
    <td align="right">0.527450E+11</td>
    <td align="right">0.287790E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.333029E+10</td>
    <td align="right">0.508447E+09</td>
    <td align="right">0.142500E+10</td>
    <td align="right">0.272389E+10</td>
    <td align="right">0.451228E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.716489E+10</td>
    <td align="right">0.449417E+10</td>
    <td align="right">0.303095E+10</td>
    <td align="right">0.750617E+10</td>
    <td align="right">0.436112E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120469E+10</td>
    <td align="right">0.493518E+09</td>
    <td align="right">0.711168E+09</td>
    <td align="right">0.540957E+09</td>
    <td align="right">0.310396E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160440E+10</td>
    <td align="right">0.704661E+09</td>
    <td align="right">0.899739E+09</td>
    <td align="right">0.835799E+09</td>
    <td align="right">0.292067E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.262310E+10</td>
    <td align="right">0.121112E+10</td>
    <td align="right">0.141199E+10</td>
    <td align="right">0.194923E+10</td>
    <td align="right">0.223937E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277434E+10</td>
    <td align="right">0.118712E+10</td>
    <td align="right">0.158722E+10</td>
    <td align="right">0.236763E+10</td>
    <td align="right">0.161313E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333910E+10</td>
    <td align="right">0.126785E+10</td>
    <td align="right">0.207125E+10</td>
    <td align="right">0.326824E+10</td>
    <td align="right">0.106354E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.353662E+10</td>
    <td align="right">0.142618E+10</td>
    <td align="right">0.211044E+10</td>
    <td align="right">0.398017E+10</td>
    <td align="right">0.563096E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.342273E+10</td>
    <td align="right">0.128871E+10</td>
    <td align="right">0.213402E+10</td>
    <td align="right">0.416834E+10</td>
    <td align="right">0.319535E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378675E+10</td>
    <td align="right">0.175299E+10</td>
    <td align="right">0.203376E+10</td>
    <td align="right">0.464791E+10</td>
    <td align="right">0.437821E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.260178E+10</td>
    <td align="right">0.113707E+10</td>
    <td align="right">0.146471E+10</td>
    <td align="right">0.277941E+10</td>
    <td align="right">0.824056E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.266529E+10</td>
    <td align="right">0.129607E+10</td>
    <td align="right">0.136922E+10</td>
    <td align="right">0.248143E+10</td>
    <td align="right">0.156293E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121125E+10</td>
    <td align="right">0.350073E+09</td>
    <td align="right">0.861176E+09</td>
    <td align="right">0.572397E+09</td>
    <td align="right">0.223888E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111342E+10</td>
    <td align="right">0.481858E+09</td>
    <td align="right">0.631559E+09</td>
    <td align="right">0.497379E+09</td>
    <td align="right">0.295605E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.298835E+11</td>
    <td align="right">0.125972E+11</td>
    <td align="right">0.172863E+11</td>
    <td align="right">0.280889E+11</td>
    <td align="right">0.198430E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111342E+10</td>
    <td align="right">0.350073E+09</td>
    <td align="right">0.631559E+09</td>
    <td align="right">0.497379E+09</td>
    <td align="right">0.319535E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.378675E+10</td>
    <td align="right">0.175299E+10</td>
    <td align="right">0.213402E+10</td>
    <td align="right">0.464791E+10</td>
    <td align="right">0.310396E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.40</td>
    <td align="right">     1744.53</td>
    <td align="right">      327.12</td>
    <td align="right">        0.00</td>
    <td align="right">      327.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.06</td>
    <td align="right">     1840.70</td>
    <td align="right">      447.65</td>
    <td align="right">        0.00</td>
    <td align="right">      447.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      146.96</td>
    <td align="right">     1237.97</td>
    <td align="right">      620.78</td>
    <td align="right">        0.00</td>
    <td align="right">      620.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      348.53</td>
    <td align="right">      888.57</td>
    <td align="right">      745.61</td>
    <td align="right">        2.09</td>
    <td align="right">      743.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      701.19</td>
    <td align="right">      546.10</td>
    <td align="right">      989.13</td>
    <td align="right">       32.86</td>
    <td align="right">      956.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1020.77</td>
    <td align="right">      290.27</td>
    <td align="right">     1048.94</td>
    <td align="right">       56.24</td>
    <td align="right">      992.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1180.83</td>
    <td align="right">      159.54</td>
    <td align="right">     1013.72</td>
    <td align="right">       36.56</td>
    <td align="right">      977.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1058.12</td>
    <td align="right">      219.60</td>
    <td align="right">      898.12</td>
    <td align="right">       10.61</td>
    <td align="right">      887.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      590.83</td>
    <td align="right">      444.42</td>
    <td align="right">      677.09</td>
    <td align="right">        0.12</td>
    <td align="right">      676.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      327.07</td>
    <td align="right">      822.48</td>
    <td align="right">      585.98</td>
    <td align="right">        0.00</td>
    <td align="right">      585.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       72.78</td>
    <td align="right">     1247.41</td>
    <td align="right">      411.01</td>
    <td align="right">        0.00</td>
    <td align="right">      411.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.48</td>
    <td align="right">     1645.42</td>
    <td align="right">      285.34</td>
    <td align="right">        0.00</td>
    <td align="right">      285.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      459.85</td>
    <td align="right">      918.64</td>
    <td align="right">      672.16</td>
    <td align="right">       11.60</td>
    <td align="right">      660.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.48</td>
    <td align="right">      159.54</td>
    <td align="right">      285.34</td>
    <td align="right">        0.00</td>
    <td align="right">      285.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1180.83</td>
    <td align="right">     1840.70</td>
    <td align="right">     1048.94</td>
    <td align="right">       56.24</td>
    <td align="right">      992.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      201.34</td>
    <td align="right">     1075.30</td>
    <td align="right">      455.60</td>
    <td align="right">      182.69</td>
    <td align="right">      272.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.30</td>
    <td align="right">     1096.34</td>
    <td align="right">      706.47</td>
    <td align="right">      329.57</td>
    <td align="right">      376.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      643.89</td>
    <td align="right">      791.86</td>
    <td align="right">      901.22</td>
    <td align="right">      383.29</td>
    <td align="right">      517.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      913.61</td>
    <td align="right">      571.58</td>
    <td align="right">     1081.59</td>
    <td align="right">      473.80</td>
    <td align="right">      607.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1284.96</td>
    <td align="right">      369.34</td>
    <td align="right">     1311.55</td>
    <td align="right">      524.10</td>
    <td align="right">      787.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1335.83</td>
    <td align="right">      199.58</td>
    <td align="right">     1215.52</td>
    <td align="right">      439.93</td>
    <td align="right">      775.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1476.31</td>
    <td align="right">      109.37</td>
    <td align="right">     1220.85</td>
    <td align="right">      440.50</td>
    <td align="right">      780.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1671.34</td>
    <td align="right">      146.90</td>
    <td align="right">     1374.81</td>
    <td align="right">      619.89</td>
    <td align="right">      754.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1078.46</td>
    <td align="right">      288.30</td>
    <td align="right">     1025.44</td>
    <td align="right">      460.12</td>
    <td align="right">      565.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      837.36</td>
    <td align="right">      531.30</td>
    <td align="right">      929.59</td>
    <td align="right">      421.34</td>
    <td align="right">      508.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      343.93</td>
    <td align="right">      775.78</td>
    <td align="right">      574.90</td>
    <td align="right">      220.79</td>
    <td align="right">      354.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      214.21</td>
    <td align="right">     1002.67</td>
    <td align="right">      447.92</td>
    <td align="right">      210.35</td>
    <td align="right">      237.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      868.92</td>
    <td align="right">      576.94</td>
    <td align="right">      938.61</td>
    <td align="right">      392.64</td>
    <td align="right">      545.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      201.34</td>
    <td align="right">      109.37</td>
    <td align="right">      447.92</td>
    <td align="right">      182.69</td>
    <td align="right">      237.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1671.34</td>
    <td align="right">     1096.34</td>
    <td align="right">     1374.81</td>
    <td align="right">      619.89</td>
    <td align="right">      787.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1538.23</td>
    <td align="right">     1541.87</td>
    <td align="right">     1692.32</td>
    <td align="right">     1108.16</td>
    <td align="right">      584.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1975.49</td>
    <td align="right">     1597.26</td>
    <td align="right">     2233.01</td>
    <td align="right">     1478.39</td>
    <td align="right">      754.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1670.53</td>
    <td align="right">     1201.47</td>
    <td align="right">     2014.42</td>
    <td align="right">     1118.34</td>
    <td align="right">      896.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1111.62</td>
    <td align="right">      902.98</td>
    <td align="right">     1562.36</td>
    <td align="right">      617.67</td>
    <td align="right">      944.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1020.34</td>
    <td align="right">      583.06</td>
    <td align="right">     1369.17</td>
    <td align="right">      285.42</td>
    <td align="right">     1083.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1199.28</td>
    <td align="right">      312.74</td>
    <td align="right">     1284.83</td>
    <td align="right">      196.16</td>
    <td align="right">     1088.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1441.01</td>
    <td align="right">      165.87</td>
    <td align="right">     1346.83</td>
    <td align="right">      233.75</td>
    <td align="right">     1113.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1863.20</td>
    <td align="right">      231.16</td>
    <td align="right">     1798.59</td>
    <td align="right">      666.96</td>
    <td align="right">     1131.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1990.98</td>
    <td align="right">      455.77</td>
    <td align="right">     1952.06</td>
    <td align="right">     1009.81</td>
    <td align="right">      942.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2815.86</td>
    <td align="right">      823.55</td>
    <td align="right">     2675.06</td>
    <td align="right">     1677.93</td>
    <td align="right">      997.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1789.33</td>
    <td align="right">     1158.39</td>
    <td align="right">     1854.28</td>
    <td align="right">     1113.68</td>
    <td align="right">      740.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1773.95</td>
    <td align="right">     1434.57</td>
    <td align="right">     1833.94</td>
    <td align="right">     1301.91</td>
    <td align="right">      532.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1681.83</td>
    <td align="right">      863.14</td>
    <td align="right">     1799.37</td>
    <td align="right">      897.76</td>
    <td align="right">      901.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1020.34</td>
    <td align="right">      165.87</td>
    <td align="right">     1284.83</td>
    <td align="right">      196.16</td>
    <td align="right">      532.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2815.86</td>
    <td align="right">     1597.26</td>
    <td align="right">     2675.06</td>
    <td align="right">     1677.93</td>
    <td align="right">     1131.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      205.97</td>
    <td align="right">     1096.79</td>
    <td align="right">      449.78</td>
    <td align="right">      184.26</td>
    <td align="right">      265.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      351.80</td>
    <td align="right">     1141.22</td>
    <td align="right">      663.19</td>
    <td align="right">      291.28</td>
    <td align="right">      371.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      735.75</td>
    <td align="right">      786.85</td>
    <td align="right">      979.35</td>
    <td align="right">      452.18</td>
    <td align="right">      527.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      920.06</td>
    <td align="right">      587.64</td>
    <td align="right">     1070.35</td>
    <td align="right">      457.99</td>
    <td align="right">      612.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1221.46</td>
    <td align="right">      382.28</td>
    <td align="right">     1246.68</td>
    <td align="right">      473.36</td>
    <td align="right">      773.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1532.30</td>
    <td align="right">      211.16</td>
    <td align="right">     1364.44</td>
    <td align="right">      550.23</td>
    <td align="right">      814.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1550.97</td>
    <td align="right">      116.98</td>
    <td align="right">     1277.90</td>
    <td align="right">      481.15</td>
    <td align="right">      796.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1731.86</td>
    <td align="right">      158.75</td>
    <td align="right">     1413.81</td>
    <td align="right">      654.49</td>
    <td align="right">      759.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1073.81</td>
    <td align="right">      303.15</td>
    <td align="right">     1003.77</td>
    <td align="right">      438.68</td>
    <td align="right">      565.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      934.81</td>
    <td align="right">      547.60</td>
    <td align="right">      995.10</td>
    <td align="right">      483.90</td>
    <td align="right">      511.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      231.62</td>
    <td align="right">      798.60</td>
    <td align="right">      467.30</td>
    <td align="right">      135.06</td>
    <td align="right">      332.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      192.07</td>
    <td align="right">     1032.74</td>
    <td align="right">      415.70</td>
    <td align="right">      179.91</td>
    <td align="right">      235.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      894.09</td>
    <td align="right">      593.84</td>
    <td align="right">      947.60</td>
    <td align="right">      399.46</td>
    <td align="right">      548.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      192.07</td>
    <td align="right">      116.98</td>
    <td align="right">      415.70</td>
    <td align="right">      135.06</td>
    <td align="right">      235.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1731.86</td>
    <td align="right">     1141.22</td>
    <td align="right">     1413.81</td>
    <td align="right">      654.49</td>
    <td align="right">      814.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.96</td>
    <td align="right">     1835.36</td>
    <td align="right">      327.12</td>
    <td align="right">        0.00</td>
    <td align="right">      327.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.99</td>
    <td align="right">     1913.48</td>
    <td align="right">      447.64</td>
    <td align="right">        0.00</td>
    <td align="right">      447.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      157.15</td>
    <td align="right">     1257.43</td>
    <td align="right">      620.77</td>
    <td align="right">        0.00</td>
    <td align="right">      620.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      374.20</td>
    <td align="right">      881.47</td>
    <td align="right">      745.60</td>
    <td align="right">        2.09</td>
    <td align="right">      743.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      745.77</td>
    <td align="right">      520.58</td>
    <td align="right">      989.11</td>
    <td align="right">       32.86</td>
    <td align="right">      956.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1049.56</td>
    <td align="right">      277.64</td>
    <td align="right">     1048.92</td>
    <td align="right">       56.24</td>
    <td align="right">      992.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1206.68</td>
    <td align="right">      148.62</td>
    <td align="right">     1013.70</td>
    <td align="right">       36.55</td>
    <td align="right">      977.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1070.05</td>
    <td align="right">      219.73</td>
    <td align="right">      898.11</td>
    <td align="right">       10.61</td>
    <td align="right">      887.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      590.28</td>
    <td align="right">      471.95</td>
    <td align="right">      677.08</td>
    <td align="right">        0.12</td>
    <td align="right">      676.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      313.86</td>
    <td align="right">      897.58</td>
    <td align="right">      585.96</td>
    <td align="right">        0.00</td>
    <td align="right">      585.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.42</td>
    <td align="right">     1392.26</td>
    <td align="right">      411.00</td>
    <td align="right">        0.00</td>
    <td align="right">      411.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.49</td>
    <td align="right">     1780.15</td>
    <td align="right">      285.33</td>
    <td align="right">        0.00</td>
    <td align="right">      285.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      469.63</td>
    <td align="right">      960.88</td>
    <td align="right">      672.15</td>
    <td align="right">       11.60</td>
    <td align="right">      660.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.49</td>
    <td align="right">      148.62</td>
    <td align="right">      285.33</td>
    <td align="right">        0.00</td>
    <td align="right">      285.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1206.68</td>
    <td align="right">     1913.48</td>
    <td align="right">     1048.92</td>
    <td align="right">       56.24</td>
    <td align="right">      992.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      197.56</td>
    <td align="right">     1135.99</td>
    <td align="right">      455.59</td>
    <td align="right">      182.68</td>
    <td align="right">      272.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      380.85</td>
    <td align="right">     1150.61</td>
    <td align="right">      706.46</td>
    <td align="right">      329.56</td>
    <td align="right">      376.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      651.16</td>
    <td align="right">      816.98</td>
    <td align="right">      901.21</td>
    <td align="right">      383.28</td>
    <td align="right">      517.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      926.67</td>
    <td align="right">      581.21</td>
    <td align="right">     1081.57</td>
    <td align="right">      473.79</td>
    <td align="right">      607.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1308.14</td>
    <td align="right">      363.79</td>
    <td align="right">     1311.53</td>
    <td align="right">      524.09</td>
    <td align="right">      787.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1352.29</td>
    <td align="right">      197.43</td>
    <td align="right">     1215.50</td>
    <td align="right">      439.92</td>
    <td align="right">      775.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1490.50</td>
    <td align="right">      107.92</td>
    <td align="right">     1220.83</td>
    <td align="right">      440.49</td>
    <td align="right">      780.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1678.04</td>
    <td align="right">      154.21</td>
    <td align="right">     1374.79</td>
    <td align="right">      619.87</td>
    <td align="right">      754.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1077.92</td>
    <td align="right">      312.78</td>
    <td align="right">     1025.43</td>
    <td align="right">      460.11</td>
    <td align="right">      565.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.01</td>
    <td align="right">      587.98</td>
    <td align="right">      929.58</td>
    <td align="right">      421.33</td>
    <td align="right">      508.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      326.38</td>
    <td align="right">      872.42</td>
    <td align="right">      574.89</td>
    <td align="right">      220.79</td>
    <td align="right">      354.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      205.61</td>
    <td align="right">     1093.87</td>
    <td align="right">      447.91</td>
    <td align="right">      210.35</td>
    <td align="right">      237.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      871.94</td>
    <td align="right">      611.55</td>
    <td align="right">      938.60</td>
    <td align="right">      392.63</td>
    <td align="right">      545.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      197.56</td>
    <td align="right">      107.92</td>
    <td align="right">      447.91</td>
    <td align="right">      182.68</td>
    <td align="right">      237.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1678.04</td>
    <td align="right">     1150.61</td>
    <td align="right">     1374.79</td>
    <td align="right">      619.87</td>
    <td align="right">      787.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1566.23</td>
    <td align="right">     1608.26</td>
    <td align="right">     1692.25</td>
    <td align="right">     1108.11</td>
    <td align="right">      584.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2006.83</td>
    <td align="right">     1667.88</td>
    <td align="right">     2232.92</td>
    <td align="right">     1478.33</td>
    <td align="right">      754.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1709.29</td>
    <td align="right">     1223.84</td>
    <td align="right">     2014.34</td>
    <td align="right">     1118.29</td>
    <td align="right">      896.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1148.58</td>
    <td align="right">      888.22</td>
    <td align="right">     1562.31</td>
    <td align="right">      617.64</td>
    <td align="right">      944.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1073.35</td>
    <td align="right">      549.08</td>
    <td align="right">     1369.12</td>
    <td align="right">      285.41</td>
    <td align="right">     1083.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1227.85</td>
    <td align="right">      299.01</td>
    <td align="right">     1284.79</td>
    <td align="right">      196.15</td>
    <td align="right">     1088.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1460.77</td>
    <td align="right">      157.44</td>
    <td align="right">     1346.79</td>
    <td align="right">      233.74</td>
    <td align="right">     1113.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1867.71</td>
    <td align="right">      240.68</td>
    <td align="right">     1798.52</td>
    <td align="right">      666.93</td>
    <td align="right">     1131.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1990.94</td>
    <td align="right">      497.13</td>
    <td align="right">     1951.99</td>
    <td align="right">     1009.77</td>
    <td align="right">      942.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2811.61</td>
    <td align="right">      924.12</td>
    <td align="right">     2674.96</td>
    <td align="right">     1677.86</td>
    <td align="right">      997.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1786.66</td>
    <td align="right">     1282.85</td>
    <td align="right">     1854.21</td>
    <td align="right">     1113.63</td>
    <td align="right">      740.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1780.24</td>
    <td align="right">     1552.61</td>
    <td align="right">     1833.87</td>
    <td align="right">     1301.85</td>
    <td align="right">      532.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1701.80</td>
    <td align="right">      903.16</td>
    <td align="right">     1799.30</td>
    <td align="right">      897.72</td>
    <td align="right">      901.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1073.35</td>
    <td align="right">      157.44</td>
    <td align="right">     1284.79</td>
    <td align="right">      196.15</td>
    <td align="right">      532.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2811.61</td>
    <td align="right">     1667.88</td>
    <td align="right">     2674.96</td>
    <td align="right">     1677.86</td>
    <td align="right">     1131.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      206.24</td>
    <td align="right">     1159.36</td>
    <td align="right">      449.77</td>
    <td align="right">      184.26</td>
    <td align="right">      265.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      354.99</td>
    <td align="right">     1198.88</td>
    <td align="right">      663.19</td>
    <td align="right">      291.27</td>
    <td align="right">      371.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      746.41</td>
    <td align="right">      817.97</td>
    <td align="right">      979.34</td>
    <td align="right">      452.17</td>
    <td align="right">      527.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      935.47</td>
    <td align="right">      601.42</td>
    <td align="right">     1070.33</td>
    <td align="right">      457.99</td>
    <td align="right">      612.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1244.79</td>
    <td align="right">      379.14</td>
    <td align="right">     1246.66</td>
    <td align="right">      473.35</td>
    <td align="right">      773.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1548.06</td>
    <td align="right">      213.23</td>
    <td align="right">     1364.42</td>
    <td align="right">      550.22</td>
    <td align="right">      814.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1564.93</td>
    <td align="right">      117.51</td>
    <td align="right">     1277.89</td>
    <td align="right">      481.14</td>
    <td align="right">      796.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1738.56</td>
    <td align="right">      168.39</td>
    <td align="right">     1413.79</td>
    <td align="right">      654.48</td>
    <td align="right">      759.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1073.09</td>
    <td align="right">      329.24</td>
    <td align="right">     1003.76</td>
    <td align="right">      438.68</td>
    <td align="right">      565.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      925.44</td>
    <td align="right">      610.40</td>
    <td align="right">      995.09</td>
    <td align="right">      483.89</td>
    <td align="right">      511.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      219.85</td>
    <td align="right">      895.14</td>
    <td align="right">      467.30</td>
    <td align="right">      135.06</td>
    <td align="right">      332.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      187.20</td>
    <td align="right">     1122.56</td>
    <td align="right">      415.70</td>
    <td align="right">      179.90</td>
    <td align="right">      235.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      899.33</td>
    <td align="right">      631.16</td>
    <td align="right">      947.59</td>
    <td align="right">      399.45</td>
    <td align="right">      548.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      187.20</td>
    <td align="right">      117.51</td>
    <td align="right">      415.70</td>
    <td align="right">      135.06</td>
    <td align="right">      235.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1738.56</td>
    <td align="right">     1198.88</td>
    <td align="right">     1413.79</td>
    <td align="right">      654.48</td>
    <td align="right">      814.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.32</td>
    <td align="right">     1842.69</td>
    <td align="right">      327.12</td>
    <td align="right">        0.00</td>
    <td align="right">      327.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.85</td>
    <td align="right">     1946.36</td>
    <td align="right">      447.65</td>
    <td align="right">        0.00</td>
    <td align="right">      447.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      137.05</td>
    <td align="right">     1316.16</td>
    <td align="right">      620.78</td>
    <td align="right">        0.00</td>
    <td align="right">      620.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.52</td>
    <td align="right">      942.41</td>
    <td align="right">      745.61</td>
    <td align="right">        2.09</td>
    <td align="right">      743.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      697.88</td>
    <td align="right">      567.49</td>
    <td align="right">      989.13</td>
    <td align="right">       32.86</td>
    <td align="right">      956.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.41</td>
    <td align="right">      298.58</td>
    <td align="right">     1048.94</td>
    <td align="right">       56.24</td>
    <td align="right">      992.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1189.08</td>
    <td align="right">      162.21</td>
    <td align="right">     1013.72</td>
    <td align="right">       36.56</td>
    <td align="right">      977.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1062.83</td>
    <td align="right">      226.52</td>
    <td align="right">      898.12</td>
    <td align="right">       10.61</td>
    <td align="right">      887.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      588.01</td>
    <td align="right">      467.63</td>
    <td align="right">      677.09</td>
    <td align="right">        0.12</td>
    <td align="right">      676.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.02</td>
    <td align="right">      879.87</td>
    <td align="right">      585.98</td>
    <td align="right">        0.00</td>
    <td align="right">      585.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       61.53</td>
    <td align="right">     1352.80</td>
    <td align="right">      411.01</td>
    <td align="right">        0.00</td>
    <td align="right">      411.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.47</td>
    <td align="right">     1760.31</td>
    <td align="right">      285.34</td>
    <td align="right">        0.00</td>
    <td align="right">      285.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      456.37</td>
    <td align="right">      974.67</td>
    <td align="right">      672.16</td>
    <td align="right">       11.60</td>
    <td align="right">      660.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.47</td>
    <td align="right">      162.21</td>
    <td align="right">      285.34</td>
    <td align="right">        0.00</td>
    <td align="right">      285.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1189.08</td>
    <td align="right">     1946.36</td>
    <td align="right">     1048.94</td>
    <td align="right">       56.24</td>
    <td align="right">      992.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      194.42</td>
    <td align="right">     1132.96</td>
    <td align="right">      455.60</td>
    <td align="right">      182.69</td>
    <td align="right">      272.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      372.24</td>
    <td align="right">     1157.99</td>
    <td align="right">      706.47</td>
    <td align="right">      329.57</td>
    <td align="right">      376.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      630.76</td>
    <td align="right">      841.33</td>
    <td align="right">      901.22</td>
    <td align="right">      383.29</td>
    <td align="right">      517.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      902.63</td>
    <td align="right">      603.21</td>
    <td align="right">     1081.59</td>
    <td align="right">      473.80</td>
    <td align="right">      607.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1280.11</td>
    <td align="right">      381.76</td>
    <td align="right">     1311.55</td>
    <td align="right">      524.10</td>
    <td align="right">      787.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1335.22</td>
    <td align="right">      204.72</td>
    <td align="right">     1215.52</td>
    <td align="right">      439.93</td>
    <td align="right">      775.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1478.27</td>
    <td align="right">      111.26</td>
    <td align="right">     1220.85</td>
    <td align="right">      440.50</td>
    <td align="right">      780.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1671.14</td>
    <td align="right">      151.12</td>
    <td align="right">     1374.81</td>
    <td align="right">      619.89</td>
    <td align="right">      754.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1073.53</td>
    <td align="right">      301.82</td>
    <td align="right">     1025.44</td>
    <td align="right">      460.12</td>
    <td align="right">      565.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      825.43</td>
    <td align="right">      564.26</td>
    <td align="right">      929.59</td>
    <td align="right">      421.34</td>
    <td align="right">      508.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      327.71</td>
    <td align="right">      838.70</td>
    <td align="right">      574.90</td>
    <td align="right">      220.79</td>
    <td align="right">      354.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      204.61</td>
    <td align="right">     1073.81</td>
    <td align="right">      447.92</td>
    <td align="right">      210.35</td>
    <td align="right">      237.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      861.43</td>
    <td align="right">      610.49</td>
    <td align="right">      938.61</td>
    <td align="right">      392.64</td>
    <td align="right">      545.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      194.42</td>
    <td align="right">      111.26</td>
    <td align="right">      447.92</td>
    <td align="right">      182.69</td>
    <td align="right">      237.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1671.14</td>
    <td align="right">     1157.99</td>
    <td align="right">     1374.81</td>
    <td align="right">      619.89</td>
    <td align="right">      787.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1523.42</td>
    <td align="right">     1628.25</td>
    <td align="right">     1692.32</td>
    <td align="right">     1108.16</td>
    <td align="right">      584.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1954.35</td>
    <td align="right">     1688.62</td>
    <td align="right">     2233.01</td>
    <td align="right">     1478.39</td>
    <td align="right">      754.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1657.88</td>
    <td align="right">     1274.81</td>
    <td align="right">     2014.42</td>
    <td align="right">     1118.34</td>
    <td align="right">      896.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1099.89</td>
    <td align="right">      953.58</td>
    <td align="right">     1562.36</td>
    <td align="right">      617.67</td>
    <td align="right">      944.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1016.98</td>
    <td align="right">      604.40</td>
    <td align="right">     1369.17</td>
    <td align="right">      285.42</td>
    <td align="right">     1083.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1202.53</td>
    <td align="right">      320.95</td>
    <td align="right">     1284.83</td>
    <td align="right">      196.16</td>
    <td align="right">     1088.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1447.82</td>
    <td align="right">      168.47</td>
    <td align="right">     1346.83</td>
    <td align="right">      233.75</td>
    <td align="right">     1113.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1866.31</td>
    <td align="right">      237.71</td>
    <td align="right">     1798.59</td>
    <td align="right">      666.96</td>
    <td align="right">     1131.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1987.11</td>
    <td align="right">      477.03</td>
    <td align="right">     1952.06</td>
    <td align="right">     1009.81</td>
    <td align="right">      942.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2802.48</td>
    <td align="right">      872.86</td>
    <td align="right">     2675.06</td>
    <td align="right">     1677.93</td>
    <td align="right">      997.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1765.69</td>
    <td align="right">     1246.01</td>
    <td align="right">     1854.28</td>
    <td align="right">     1113.68</td>
    <td align="right">      740.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1752.72</td>
    <td align="right">     1532.27</td>
    <td align="right">     1833.94</td>
    <td align="right">     1301.91</td>
    <td align="right">      532.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1672.53</td>
    <td align="right">      912.58</td>
    <td align="right">     1799.37</td>
    <td align="right">      897.76</td>
    <td align="right">      901.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1016.98</td>
    <td align="right">      168.47</td>
    <td align="right">     1284.83</td>
    <td align="right">      196.16</td>
    <td align="right">      532.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2802.48</td>
    <td align="right">     1688.62</td>
    <td align="right">     2675.06</td>
    <td align="right">     1677.93</td>
    <td align="right">     1131.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      201.97</td>
    <td align="right">     1158.89</td>
    <td align="right">      449.78</td>
    <td align="right">      184.26</td>
    <td align="right">      265.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      345.49</td>
    <td align="right">     1207.29</td>
    <td align="right">      663.19</td>
    <td align="right">      291.28</td>
    <td align="right">      371.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      727.76</td>
    <td align="right">      836.08</td>
    <td align="right">      979.35</td>
    <td align="right">      452.18</td>
    <td align="right">      527.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      913.44</td>
    <td align="right">      622.35</td>
    <td align="right">     1070.35</td>
    <td align="right">      457.99</td>
    <td align="right">      612.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1220.22</td>
    <td align="right">      397.08</td>
    <td align="right">     1246.68</td>
    <td align="right">      473.36</td>
    <td align="right">      773.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1535.56</td>
    <td align="right">      217.24</td>
    <td align="right">     1364.44</td>
    <td align="right">      550.23</td>
    <td align="right">      814.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1556.28</td>
    <td align="right">      119.30</td>
    <td align="right">     1277.90</td>
    <td align="right">      481.15</td>
    <td align="right">      796.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1735.33</td>
    <td align="right">      163.46</td>
    <td align="right">     1413.81</td>
    <td align="right">      654.49</td>
    <td align="right">      759.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1072.30</td>
    <td align="right">      317.92</td>
    <td align="right">     1003.77</td>
    <td align="right">      438.68</td>
    <td align="right">      565.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      926.46</td>
    <td align="right">      583.53</td>
    <td align="right">      995.10</td>
    <td align="right">      483.90</td>
    <td align="right">      511.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      220.83</td>
    <td align="right">      863.77</td>
    <td align="right">      467.30</td>
    <td align="right">      135.06</td>
    <td align="right">      332.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      185.70</td>
    <td align="right">     1103.66</td>
    <td align="right">      415.70</td>
    <td align="right">      179.91</td>
    <td align="right">      235.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      890.69</td>
    <td align="right">      629.22</td>
    <td align="right">      947.60</td>
    <td align="right">      399.46</td>
    <td align="right">      548.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      185.70</td>
    <td align="right">      119.30</td>
    <td align="right">      415.70</td>
    <td align="right">      135.06</td>
    <td align="right">      235.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1735.33</td>
    <td align="right">     1207.29</td>
    <td align="right">     1413.81</td>
    <td align="right">      654.49</td>
    <td align="right">      814.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 19814448.43</td>
    <td align="right">0.467254E+10</td>
    <td align="right">0.876166E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.876166E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53376758.82</td>
    <td align="right">0.445302E+10</td>
    <td align="right">0.108296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.393611E+09</td>
    <td align="right">0.331578E+10</td>
    <td align="right">0.166270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.903387E+09</td>
    <td align="right">0.230318E+10</td>
    <td align="right">0.193263E+10</td>
    <td align="right">  5411357.50</td>
    <td align="right">0.192721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187808E+10</td>
    <td align="right">0.146266E+10</td>
    <td align="right">0.264928E+10</td>
    <td align="right"> 88003370.21</td>
    <td align="right">0.256128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.264584E+10</td>
    <td align="right">0.752384E+09</td>
    <td align="right">0.271885E+10</td>
    <td align="right">0.145777E+09</td>
    <td align="right">0.257308E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.316274E+10</td>
    <td align="right">0.427320E+09</td>
    <td align="right">0.271514E+10</td>
    <td align="right"> 97911321.58</td>
    <td align="right">0.261723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.283406E+10</td>
    <td align="right">0.588167E+09</td>
    <td align="right">0.240553E+10</td>
    <td align="right"> 28425798.97</td>
    <td align="right">0.237711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153142E+10</td>
    <td align="right">0.115194E+10</td>
    <td align="right">0.175501E+10</td>
    <td align="right">   316270.73</td>
    <td align="right">0.175470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.876037E+09</td>
    <td align="right">0.220292E+10</td>
    <td align="right">0.156948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.188647E+09</td>
    <td align="right">0.323329E+10</td>
    <td align="right">0.106533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 14668983.35</td>
    <td align="right">0.440710E+10</td>
    <td align="right">0.764249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145017E+11</td>
    <td align="right">0.289703E+11</td>
    <td align="right">0.211973E+11</td>
    <td align="right">0.365845E+09</td>
    <td align="right">0.208315E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14668983.35</td>
    <td align="right">0.427320E+09</td>
    <td align="right">0.764249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.316274E+10</td>
    <td align="right">0.467254E+10</td>
    <td align="right">0.271885E+10</td>
    <td align="right">0.145777E+09</td>
    <td align="right">0.261723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.539274E+09</td>
    <td align="right">0.288008E+10</td>
    <td align="right">0.122028E+10</td>
    <td align="right">0.489307E+09</td>
    <td align="right">0.730968E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.932107E+09</td>
    <td align="right">0.265228E+10</td>
    <td align="right">0.170909E+10</td>
    <td align="right">0.797297E+09</td>
    <td align="right">0.911790E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172459E+10</td>
    <td align="right">0.212091E+10</td>
    <td align="right">0.241383E+10</td>
    <td align="right">0.102661E+10</td>
    <td align="right">0.138722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236807E+10</td>
    <td align="right">0.148154E+10</td>
    <td align="right">0.280348E+10</td>
    <td align="right">0.122809E+10</td>
    <td align="right">0.157539E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344164E+10</td>
    <td align="right">0.989237E+09</td>
    <td align="right">0.351285E+10</td>
    <td align="right">0.140375E+10</td>
    <td align="right">0.210911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.346246E+10</td>
    <td align="right">0.517316E+09</td>
    <td align="right">0.315063E+10</td>
    <td align="right">0.114030E+10</td>
    <td align="right">0.201033E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.395414E+10</td>
    <td align="right">0.292943E+09</td>
    <td align="right">0.326993E+10</td>
    <td align="right">0.117984E+10</td>
    <td align="right">0.209009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.447652E+10</td>
    <td align="right">0.393468E+09</td>
    <td align="right">0.368229E+10</td>
    <td align="right">0.166030E+10</td>
    <td align="right">0.202198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279537E+10</td>
    <td align="right">0.747263E+09</td>
    <td align="right">0.265795E+10</td>
    <td align="right">0.119264E+10</td>
    <td align="right">0.146531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224277E+10</td>
    <td align="right">0.142304E+10</td>
    <td align="right">0.248982E+10</td>
    <td align="right">0.112851E+10</td>
    <td align="right">0.136131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.891478E+09</td>
    <td align="right">0.201082E+10</td>
    <td align="right">0.149015E+10</td>
    <td align="right">0.572297E+09</td>
    <td align="right">0.917854E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.573735E+09</td>
    <td align="right">0.268554E+10</td>
    <td align="right">0.119971E+10</td>
    <td align="right">0.563406E+09</td>
    <td align="right">0.636302E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274022E+11</td>
    <td align="right">0.181944E+11</td>
    <td align="right">0.296000E+11</td>
    <td align="right">0.123823E+11</td>
    <td align="right">0.172176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.539274E+09</td>
    <td align="right">0.292943E+09</td>
    <td align="right">0.119971E+10</td>
    <td align="right">0.489307E+09</td>
    <td align="right">0.636302E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.447652E+10</td>
    <td align="right">0.288008E+10</td>
    <td align="right">0.368229E+10</td>
    <td align="right">0.166030E+10</td>
    <td align="right">0.210911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.412000E+10</td>
    <td align="right">0.412974E+10</td>
    <td align="right">0.453271E+10</td>
    <td align="right">0.296809E+10</td>
    <td align="right">0.156462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.477910E+10</td>
    <td align="right">0.386408E+10</td>
    <td align="right">0.540210E+10</td>
    <td align="right">0.357653E+10</td>
    <td align="right">0.182557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.447434E+10</td>
    <td align="right">0.321802E+10</td>
    <td align="right">0.539542E+10</td>
    <td align="right">0.299536E+10</td>
    <td align="right">0.240005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288131E+10</td>
    <td align="right">0.234054E+10</td>
    <td align="right">0.404964E+10</td>
    <td align="right">0.160100E+10</td>
    <td align="right">0.244864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273288E+10</td>
    <td align="right">0.156166E+10</td>
    <td align="right">0.366718E+10</td>
    <td align="right">0.764474E+09</td>
    <td align="right">0.290270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.310853E+10</td>
    <td align="right">0.810632E+09</td>
    <td align="right">0.333029E+10</td>
    <td align="right">0.508447E+09</td>
    <td align="right">0.282184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.385959E+10</td>
    <td align="right">0.444260E+09</td>
    <td align="right">0.360735E+10</td>
    <td align="right">0.626079E+09</td>
    <td align="right">0.298127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.499040E+10</td>
    <td align="right">0.619126E+09</td>
    <td align="right">0.481733E+10</td>
    <td align="right">0.178638E+10</td>
    <td align="right">0.303095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.516063E+10</td>
    <td align="right">0.118134E+10</td>
    <td align="right">0.505974E+10</td>
    <td align="right">0.261744E+10</td>
    <td align="right">0.244230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.754200E+10</td>
    <td align="right">0.220580E+10</td>
    <td align="right">0.716489E+10</td>
    <td align="right">0.449417E+10</td>
    <td align="right">0.267071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463794E+10</td>
    <td align="right">0.300255E+10</td>
    <td align="right">0.480630E+10</td>
    <td align="right">0.288666E+10</td>
    <td align="right">0.191964E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.475136E+10</td>
    <td align="right">0.384235E+10</td>
    <td align="right">0.491202E+10</td>
    <td align="right">0.348702E+10</td>
    <td align="right">0.142500E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.530381E+11</td>
    <td align="right">0.272201E+11</td>
    <td align="right">0.567450E+11</td>
    <td align="right">0.283117E+11</td>
    <td align="right">0.284333E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.273288E+10</td>
    <td align="right">0.444260E+09</td>
    <td align="right">0.333029E+10</td>
    <td align="right">0.508447E+09</td>
    <td align="right">0.142500E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.754200E+10</td>
    <td align="right">0.412974E+10</td>
    <td align="right">0.716489E+10</td>
    <td align="right">0.449417E+10</td>
    <td align="right">0.303095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.551682E+09</td>
    <td align="right">0.293764E+10</td>
    <td align="right">0.120469E+10</td>
    <td align="right">0.493518E+09</td>
    <td align="right">0.711168E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.851079E+09</td>
    <td align="right">0.276084E+10</td>
    <td align="right">0.160440E+10</td>
    <td align="right">0.704661E+09</td>
    <td align="right">0.899739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197063E+10</td>
    <td align="right">0.210750E+10</td>
    <td align="right">0.262310E+10</td>
    <td align="right">0.121112E+10</td>
    <td align="right">0.141199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238479E+10</td>
    <td align="right">0.152316E+10</td>
    <td align="right">0.277434E+10</td>
    <td align="right">0.118712E+10</td>
    <td align="right">0.158722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.327155E+10</td>
    <td align="right">0.102391E+10</td>
    <td align="right">0.333910E+10</td>
    <td align="right">0.126785E+10</td>
    <td align="right">0.207125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.397173E+10</td>
    <td align="right">0.547327E+09</td>
    <td align="right">0.353662E+10</td>
    <td align="right">0.142618E+10</td>
    <td align="right">0.211044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415411E+10</td>
    <td align="right">0.313323E+09</td>
    <td align="right">0.342273E+10</td>
    <td align="right">0.128871E+10</td>
    <td align="right">0.213402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.463860E+10</td>
    <td align="right">0.425208E+09</td>
    <td align="right">0.378675E+10</td>
    <td align="right">0.175299E+10</td>
    <td align="right">0.203376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278331E+10</td>
    <td align="right">0.785777E+09</td>
    <td align="right">0.260178E+10</td>
    <td align="right">0.113707E+10</td>
    <td align="right">0.146471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250378E+10</td>
    <td align="right">0.146668E+10</td>
    <td align="right">0.266529E+10</td>
    <td align="right">0.129607E+10</td>
    <td align="right">0.136922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.600360E+09</td>
    <td align="right">0.206998E+10</td>
    <td align="right">0.121125E+10</td>
    <td align="right">0.350073E+09</td>
    <td align="right">0.861176E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.514428E+09</td>
    <td align="right">0.276608E+10</td>
    <td align="right">0.111342E+10</td>
    <td align="right">0.481858E+09</td>
    <td align="right">0.631559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281961E+11</td>
    <td align="right">0.187274E+11</td>
    <td align="right">0.298835E+11</td>
    <td align="right">0.125972E+11</td>
    <td align="right">0.172863E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.514428E+09</td>
    <td align="right">0.313323E+09</td>
    <td align="right">0.111342E+10</td>
    <td align="right">0.350073E+09</td>
    <td align="right">0.631559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.463860E+10</td>
    <td align="right">0.293764E+10</td>
    <td align="right">0.378675E+10</td>
    <td align="right">0.175299E+10</td>
    <td align="right">0.213402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15970469.33</td>
    <td align="right">0.491582E+10</td>
    <td align="right">0.876146E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.876146E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 50788562.66</td>
    <td align="right">0.462909E+10</td>
    <td align="right">0.108294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.420909E+09</td>
    <td align="right">0.336790E+10</td>
    <td align="right">0.166267E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166267E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.969930E+09</td>
    <td align="right">0.228477E+10</td>
    <td align="right">0.193259E+10</td>
    <td align="right">  5411198.44</td>
    <td align="right">0.192717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.199748E+10</td>
    <td align="right">0.139433E+10</td>
    <td align="right">0.264923E+10</td>
    <td align="right"> 88000783.55</td>
    <td align="right">0.256122E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272047E+10</td>
    <td align="right">0.719652E+09</td>
    <td align="right">0.271880E+10</td>
    <td align="right">0.145773E+09</td>
    <td align="right">0.257302E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.323198E+10</td>
    <td align="right">0.398057E+09</td>
    <td align="right">0.271508E+10</td>
    <td align="right"> 97908443.70</td>
    <td align="right">0.261717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.286603E+10</td>
    <td align="right">0.588524E+09</td>
    <td align="right">0.240549E+10</td>
    <td align="right"> 28424963.46</td>
    <td align="right">0.237706E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153001E+10</td>
    <td align="right">0.122330E+10</td>
    <td align="right">0.175498E+10</td>
    <td align="right">   316261.44</td>
    <td align="right">0.175466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.840640E+09</td>
    <td align="right">0.240407E+10</td>
    <td align="right">0.156945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156611E+09</td>
    <td align="right">0.360875E+10</td>
    <td align="right">0.106530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9341129.17</td>
    <td align="right">0.476796E+10</td>
    <td align="right">0.764233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148102E+11</td>
    <td align="right">0.303022E+11</td>
    <td align="right">0.211969E+11</td>
    <td align="right">0.365835E+09</td>
    <td align="right">0.208311E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9341129.17</td>
    <td align="right">0.398057E+09</td>
    <td align="right">0.764233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.323198E+10</td>
    <td align="right">0.491582E+10</td>
    <td align="right">0.271880E+10</td>
    <td align="right">0.145773E+09</td>
    <td align="right">0.261717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.529143E+09</td>
    <td align="right">0.304264E+10</td>
    <td align="right">0.122026E+10</td>
    <td align="right">0.489298E+09</td>
    <td align="right">0.730958E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.921353E+09</td>
    <td align="right">0.278355E+10</td>
    <td align="right">0.170906E+10</td>
    <td align="right">0.797281E+09</td>
    <td align="right">0.911778E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174406E+10</td>
    <td align="right">0.218819E+10</td>
    <td align="right">0.241379E+10</td>
    <td align="right">0.102659E+10</td>
    <td align="right">0.138720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240194E+10</td>
    <td align="right">0.150650E+10</td>
    <td align="right">0.280343E+10</td>
    <td align="right">0.122806E+10</td>
    <td align="right">0.157537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.350372E+10</td>
    <td align="right">0.974367E+09</td>
    <td align="right">0.351280E+10</td>
    <td align="right">0.140372E+10</td>
    <td align="right">0.210908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350512E+10</td>
    <td align="right">0.511748E+09</td>
    <td align="right">0.315058E+10</td>
    <td align="right">0.114028E+10</td>
    <td align="right">0.201030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.399215E+10</td>
    <td align="right">0.289040E+09</td>
    <td align="right">0.326988E+10</td>
    <td align="right">0.117981E+10</td>
    <td align="right">0.209006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.449445E+10</td>
    <td align="right">0.413034E+09</td>
    <td align="right">0.368223E+10</td>
    <td align="right">0.166027E+10</td>
    <td align="right">0.202196E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279396E+10</td>
    <td align="right">0.810728E+09</td>
    <td align="right">0.265791E+10</td>
    <td align="right">0.119261E+10</td>
    <td align="right">0.146529E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221506E+10</td>
    <td align="right">0.157484E+10</td>
    <td align="right">0.248978E+10</td>
    <td align="right">0.112849E+10</td>
    <td align="right">0.136129E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.845983E+09</td>
    <td align="right">0.226130E+10</td>
    <td align="right">0.149013E+10</td>
    <td align="right">0.572286E+09</td>
    <td align="right">0.917841E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.550702E+09</td>
    <td align="right">0.292983E+10</td>
    <td align="right">0.119969E+10</td>
    <td align="right">0.563395E+09</td>
    <td align="right">0.636294E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274976E+11</td>
    <td align="right">0.192858E+11</td>
    <td align="right">0.295995E+11</td>
    <td align="right">0.123821E+11</td>
    <td align="right">0.172174E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529143E+09</td>
    <td align="right">0.289040E+09</td>
    <td align="right">0.119969E+10</td>
    <td align="right">0.489298E+09</td>
    <td align="right">0.636294E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.449445E+10</td>
    <td align="right">0.304264E+10</td>
    <td align="right">0.368223E+10</td>
    <td align="right">0.166027E+10</td>
    <td align="right">0.210908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.419500E+10</td>
    <td align="right">0.430756E+10</td>
    <td align="right">0.453253E+10</td>
    <td align="right">0.296796E+10</td>
    <td align="right">0.156457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.485493E+10</td>
    <td align="right">0.403494E+10</td>
    <td align="right">0.540189E+10</td>
    <td align="right">0.357638E+10</td>
    <td align="right">0.182550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.457816E+10</td>
    <td align="right">0.327793E+10</td>
    <td align="right">0.539521E+10</td>
    <td align="right">0.299524E+10</td>
    <td align="right">0.239997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297712E+10</td>
    <td align="right">0.230226E+10</td>
    <td align="right">0.404950E+10</td>
    <td align="right">0.160093E+10</td>
    <td align="right">0.244857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.287485E+10</td>
    <td align="right">0.147067E+10</td>
    <td align="right">0.366706E+10</td>
    <td align="right">0.764442E+09</td>
    <td align="right">0.290262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.318260E+10</td>
    <td align="right">0.775023E+09</td>
    <td align="right">0.333019E+10</td>
    <td align="right">0.508426E+09</td>
    <td align="right">0.282176E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.391252E+10</td>
    <td align="right">0.421687E+09</td>
    <td align="right">0.360723E+10</td>
    <td align="right">0.626054E+09</td>
    <td align="right">0.298118E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.500248E+10</td>
    <td align="right">0.644638E+09</td>
    <td align="right">0.481717E+10</td>
    <td align="right">0.178630E+10</td>
    <td align="right">0.303086E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.516051E+10</td>
    <td align="right">0.128857E+10</td>
    <td align="right">0.505955E+10</td>
    <td align="right">0.261733E+10</td>
    <td align="right">0.244222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.753061E+10</td>
    <td align="right">0.247517E+10</td>
    <td align="right">0.716461E+10</td>
    <td align="right">0.449399E+10</td>
    <td align="right">0.267063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463103E+10</td>
    <td align="right">0.332515E+10</td>
    <td align="right">0.480611E+10</td>
    <td align="right">0.288654E+10</td>
    <td align="right">0.191957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.476820E+10</td>
    <td align="right">0.415850E+10</td>
    <td align="right">0.491183E+10</td>
    <td align="right">0.348688E+10</td>
    <td align="right">0.142495E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.536680E+11</td>
    <td align="right">0.284821E+11</td>
    <td align="right">0.567429E+11</td>
    <td align="right">0.283105E+11</td>
    <td align="right">0.284324E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.287485E+10</td>
    <td align="right">0.421687E+09</td>
    <td align="right">0.333019E+10</td>
    <td align="right">0.508426E+09</td>
    <td align="right">0.142495E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.753061E+10</td>
    <td align="right">0.430756E+10</td>
    <td align="right">0.716461E+10</td>
    <td align="right">0.449399E+10</td>
    <td align="right">0.303086E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.552389E+09</td>
    <td align="right">0.310522E+10</td>
    <td align="right">0.120467E+10</td>
    <td align="right">0.493509E+09</td>
    <td align="right">0.711160E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.858796E+09</td>
    <td align="right">0.290034E+10</td>
    <td align="right">0.160438E+10</td>
    <td align="right">0.704649E+09</td>
    <td align="right">0.899729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199918E+10</td>
    <td align="right">0.219084E+10</td>
    <td align="right">0.262307E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">0.141197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.242475E+10</td>
    <td align="right">0.155889E+10</td>
    <td align="right">0.277430E+10</td>
    <td align="right">0.118710E+10</td>
    <td align="right">0.158720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333406E+10</td>
    <td align="right">0.101549E+10</td>
    <td align="right">0.333906E+10</td>
    <td align="right">0.126783E+10</td>
    <td align="right">0.207123E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401258E+10</td>
    <td align="right">0.552700E+09</td>
    <td align="right">0.353658E+10</td>
    <td align="right">0.142616E+10</td>
    <td align="right">0.211042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.419150E+10</td>
    <td align="right">0.314734E+09</td>
    <td align="right">0.342269E+10</td>
    <td align="right">0.128869E+10</td>
    <td align="right">0.213400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465655E+10</td>
    <td align="right">0.451005E+09</td>
    <td align="right">0.378670E+10</td>
    <td align="right">0.175296E+10</td>
    <td align="right">0.203374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278145E+10</td>
    <td align="right">0.853398E+09</td>
    <td align="right">0.260175E+10</td>
    <td align="right">0.113705E+10</td>
    <td align="right">0.146470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.247870E+10</td>
    <td align="right">0.163489E+10</td>
    <td align="right">0.266525E+10</td>
    <td align="right">0.129605E+10</td>
    <td align="right">0.136920E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.569859E+09</td>
    <td align="right">0.232019E+10</td>
    <td align="right">0.121123E+10</td>
    <td align="right">0.350067E+09</td>
    <td align="right">0.861166E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.501390E+09</td>
    <td align="right">0.300668E+10</td>
    <td align="right">0.111340E+10</td>
    <td align="right">0.481851E+09</td>
    <td align="right">0.631552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.283612E+11</td>
    <td align="right">0.199044E+11</td>
    <td align="right">0.298831E+11</td>
    <td align="right">0.125970E+11</td>
    <td align="right">0.172861E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.501390E+09</td>
    <td align="right">0.314734E+09</td>
    <td align="right">0.111340E+10</td>
    <td align="right">0.350067E+09</td>
    <td align="right">0.631552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.465655E+10</td>
    <td align="right">0.310522E+10</td>
    <td align="right">0.378670E+10</td>
    <td align="right">0.175296E+10</td>
    <td align="right">0.213400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 14259600.52</td>
    <td align="right">0.493545E+10</td>
    <td align="right">0.876166E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.876166E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43192049.76</td>
    <td align="right">0.470862E+10</td>
    <td align="right">0.108296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.367085E+09</td>
    <td align="right">0.352521E+10</td>
    <td align="right">0.166270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877453E+09</td>
    <td align="right">0.244272E+10</td>
    <td align="right">0.193263E+10</td>
    <td align="right">  5411357.50</td>
    <td align="right">0.192721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.186920E+10</td>
    <td align="right">0.151996E+10</td>
    <td align="right">0.264928E+10</td>
    <td align="right"> 88003370.21</td>
    <td align="right">0.256128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.265527E+10</td>
    <td align="right">0.773921E+09</td>
    <td align="right">0.271885E+10</td>
    <td align="right">0.145777E+09</td>
    <td align="right">0.257308E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318483E+10</td>
    <td align="right">0.434463E+09</td>
    <td align="right">0.271514E+10</td>
    <td align="right"> 97911321.58</td>
    <td align="right">0.261723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.284669E+10</td>
    <td align="right">0.606702E+09</td>
    <td align="right">0.240553E+10</td>
    <td align="right"> 28425798.97</td>
    <td align="right">0.237711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152412E+10</td>
    <td align="right">0.121209E+10</td>
    <td align="right">0.175501E+10</td>
    <td align="right">   316270.73</td>
    <td align="right">0.175470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.841069E+09</td>
    <td align="right">0.235665E+10</td>
    <td align="right">0.156948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159490E+09</td>
    <td align="right">0.350646E+10</td>
    <td align="right">0.106533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9293609.26</td>
    <td align="right">0.471483E+10</td>
    <td align="right">0.764249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.143920E+11</td>
    <td align="right">0.307371E+11</td>
    <td align="right">0.211973E+11</td>
    <td align="right">0.365845E+09</td>
    <td align="right">0.208315E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9293609.26</td>
    <td align="right">0.434463E+09</td>
    <td align="right">0.764249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318483E+10</td>
    <td align="right">0.493545E+10</td>
    <td align="right">0.271885E+10</td>
    <td align="right">0.145777E+09</td>
    <td align="right">0.261723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.520736E+09</td>
    <td align="right">0.303452E+10</td>
    <td align="right">0.122028E+10</td>
    <td align="right">0.489307E+09</td>
    <td align="right">0.730968E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.900513E+09</td>
    <td align="right">0.280141E+10</td>
    <td align="right">0.170909E+10</td>
    <td align="right">0.797297E+09</td>
    <td align="right">0.911790E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168944E+10</td>
    <td align="right">0.225343E+10</td>
    <td align="right">0.241383E+10</td>
    <td align="right">0.102661E+10</td>
    <td align="right">0.138722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233962E+10</td>
    <td align="right">0.156351E+10</td>
    <td align="right">0.280348E+10</td>
    <td align="right">0.122809E+10</td>
    <td align="right">0.157539E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.342865E+10</td>
    <td align="right">0.102250E+10</td>
    <td align="right">0.351285E+10</td>
    <td align="right">0.140375E+10</td>
    <td align="right">0.210911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.346089E+10</td>
    <td align="right">0.530626E+09</td>
    <td align="right">0.315063E+10</td>
    <td align="right">0.114030E+10</td>
    <td align="right">0.201033E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.395940E+10</td>
    <td align="right">0.298002E+09</td>
    <td align="right">0.326993E+10</td>
    <td align="right">0.117984E+10</td>
    <td align="right">0.209009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.447598E+10</td>
    <td align="right">0.404760E+09</td>
    <td align="right">0.368229E+10</td>
    <td align="right">0.166030E+10</td>
    <td align="right">0.202198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278258E+10</td>
    <td align="right">0.782326E+09</td>
    <td align="right">0.265795E+10</td>
    <td align="right">0.119264E+10</td>
    <td align="right">0.146531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221083E+10</td>
    <td align="right">0.151133E+10</td>
    <td align="right">0.248982E+10</td>
    <td align="right">0.112851E+10</td>
    <td align="right">0.136131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.849423E+09</td>
    <td align="right">0.217390E+10</td>
    <td align="right">0.149015E+10</td>
    <td align="right">0.572297E+09</td>
    <td align="right">0.917854E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.548022E+09</td>
    <td align="right">0.287609E+10</td>
    <td align="right">0.119971E+10</td>
    <td align="right">0.563406E+09</td>
    <td align="right">0.636302E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.271661E+11</td>
    <td align="right">0.192524E+11</td>
    <td align="right">0.296000E+11</td>
    <td align="right">0.123823E+11</td>
    <td align="right">0.172176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.520736E+09</td>
    <td align="right">0.298002E+09</td>
    <td align="right">0.119971E+10</td>
    <td align="right">0.489307E+09</td>
    <td align="right">0.636302E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.447598E+10</td>
    <td align="right">0.303452E+10</td>
    <td align="right">0.368229E+10</td>
    <td align="right">0.166030E+10</td>
    <td align="right">0.210911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.408032E+10</td>
    <td align="right">0.436112E+10</td>
    <td align="right">0.453271E+10</td>
    <td align="right">0.296809E+10</td>
    <td align="right">0.156462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.472797E+10</td>
    <td align="right">0.408512E+10</td>
    <td align="right">0.540210E+10</td>
    <td align="right">0.357653E+10</td>
    <td align="right">0.182557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.444048E+10</td>
    <td align="right">0.341445E+10</td>
    <td align="right">0.539542E+10</td>
    <td align="right">0.299536E+10</td>
    <td align="right">0.240005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.285090E+10</td>
    <td align="right">0.247168E+10</td>
    <td align="right">0.404964E+10</td>
    <td align="right">0.160100E+10</td>
    <td align="right">0.244864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272389E+10</td>
    <td align="right">0.161883E+10</td>
    <td align="right">0.366718E+10</td>
    <td align="right">0.764474E+09</td>
    <td align="right">0.290270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311695E+10</td>
    <td align="right">0.831908E+09</td>
    <td align="right">0.333029E+10</td>
    <td align="right">0.508447E+09</td>
    <td align="right">0.282184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387784E+10</td>
    <td align="right">0.451228E+09</td>
    <td align="right">0.360735E+10</td>
    <td align="right">0.626079E+09</td>
    <td align="right">0.298127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.499872E+10</td>
    <td align="right">0.636678E+09</td>
    <td align="right">0.481733E+10</td>
    <td align="right">0.178638E+10</td>
    <td align="right">0.303095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.515060E+10</td>
    <td align="right">0.123645E+10</td>
    <td align="right">0.505974E+10</td>
    <td align="right">0.261744E+10</td>
    <td align="right">0.244230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.750617E+10</td>
    <td align="right">0.233786E+10</td>
    <td align="right">0.716489E+10</td>
    <td align="right">0.449417E+10</td>
    <td align="right">0.267071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.457667E+10</td>
    <td align="right">0.322965E+10</td>
    <td align="right">0.480630E+10</td>
    <td align="right">0.288666E+10</td>
    <td align="right">0.191964E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.469448E+10</td>
    <td align="right">0.410403E+10</td>
    <td align="right">0.491202E+10</td>
    <td align="right">0.348702E+10</td>
    <td align="right">0.142500E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.527450E+11</td>
    <td align="right">0.287790E+11</td>
    <td align="right">0.567450E+11</td>
    <td align="right">0.283117E+11</td>
    <td align="right">0.284333E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.272389E+10</td>
    <td align="right">0.451228E+09</td>
    <td align="right">0.333029E+10</td>
    <td align="right">0.508447E+09</td>
    <td align="right">0.142500E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.750617E+10</td>
    <td align="right">0.436112E+10</td>
    <td align="right">0.716489E+10</td>
    <td align="right">0.449417E+10</td>
    <td align="right">0.303095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.540957E+09</td>
    <td align="right">0.310396E+10</td>
    <td align="right">0.120469E+10</td>
    <td align="right">0.493518E+09</td>
    <td align="right">0.711168E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.835799E+09</td>
    <td align="right">0.292067E+10</td>
    <td align="right">0.160440E+10</td>
    <td align="right">0.704661E+09</td>
    <td align="right">0.899739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194923E+10</td>
    <td align="right">0.223937E+10</td>
    <td align="right">0.262310E+10</td>
    <td align="right">0.121112E+10</td>
    <td align="right">0.141199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236763E+10</td>
    <td align="right">0.161313E+10</td>
    <td align="right">0.277434E+10</td>
    <td align="right">0.118712E+10</td>
    <td align="right">0.158722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.326824E+10</td>
    <td align="right">0.106354E+10</td>
    <td align="right">0.333910E+10</td>
    <td align="right">0.126785E+10</td>
    <td align="right">0.207125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398017E+10</td>
    <td align="right">0.563096E+09</td>
    <td align="right">0.353662E+10</td>
    <td align="right">0.142618E+10</td>
    <td align="right">0.211044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416834E+10</td>
    <td align="right">0.319535E+09</td>
    <td align="right">0.342273E+10</td>
    <td align="right">0.128871E+10</td>
    <td align="right">0.213402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.464791E+10</td>
    <td align="right">0.437821E+09</td>
    <td align="right">0.378675E+10</td>
    <td align="right">0.175299E+10</td>
    <td align="right">0.203376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.277941E+10</td>
    <td align="right">0.824056E+09</td>
    <td align="right">0.260178E+10</td>
    <td align="right">0.113707E+10</td>
    <td align="right">0.146471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.248143E+10</td>
    <td align="right">0.156293E+10</td>
    <td align="right">0.266529E+10</td>
    <td align="right">0.129607E+10</td>
    <td align="right">0.136922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.572397E+09</td>
    <td align="right">0.223888E+10</td>
    <td align="right">0.121125E+10</td>
    <td align="right">0.350073E+09</td>
    <td align="right">0.861176E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.497379E+09</td>
    <td align="right">0.295605E+10</td>
    <td align="right">0.111342E+10</td>
    <td align="right">0.481858E+09</td>
    <td align="right">0.631559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.280889E+11</td>
    <td align="right">0.198430E+11</td>
    <td align="right">0.298835E+11</td>
    <td align="right">0.125972E+11</td>
    <td align="right">0.172863E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.497379E+09</td>
    <td align="right">0.319535E+09</td>
    <td align="right">0.111342E+10</td>
    <td align="right">0.350073E+09</td>
    <td align="right">0.631559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464791E+10</td>
    <td align="right">0.310396E+10</td>
    <td align="right">0.378675E+10</td>
    <td align="right">0.175299E+10</td>
    <td align="right">0.213402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.17</td>
    <td align="right">        -0.6</td>
    <td align="right">        -4.4</td>
    <td align="right">        5.65</td>
    <td align="right">       -10.4</td>
    <td align="right">       36.91</td>
    <td align="right">       88.07</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.5</td>
    <td align="right">        -7.5</td>
    <td align="right">        5.07</td>
    <td align="right">       -13.4</td>
    <td align="right">       46.98</td>
    <td align="right">      136.68</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.59</td>
    <td align="right">        3.46</td>
    <td align="right">        0.29</td>
    <td align="right">        5.58</td>
    <td align="right">        -4.1</td>
    <td align="right">       68.24</td>
    <td align="right">      153.73</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.94</td>
    <td align="right">        7.99</td>
    <td align="right">        4.75</td>
    <td align="right">        4.99</td>
    <td align="right">        0.53</td>
    <td align="right">       82.64</td>
    <td align="right">      161.98</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.05</td>
    <td align="right">       12.30</td>
    <td align="right">        9.14</td>
    <td align="right">        4.42</td>
    <td align="right">        7.76</td>
    <td align="right">      109.28</td>
    <td align="right">      173.60</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.71</td>
    <td align="right">       18.07</td>
    <td align="right">       15.84</td>
    <td align="right">        4.92</td>
    <td align="right">       13.23</td>
    <td align="right">      112.36</td>
    <td align="right">      186.51</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.05</td>
    <td align="right">       21.75</td>
    <td align="right">       20.26</td>
    <td align="right">        4.06</td>
    <td align="right">       17.38</td>
    <td align="right">      114.46</td>
    <td align="right">      172.96</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.79</td>
    <td align="right">       19.83</td>
    <td align="right">       17.14</td>
    <td align="right">        4.19</td>
    <td align="right">       14.42</td>
    <td align="right">       95.56</td>
    <td align="right">      226.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.96</td>
    <td align="right">       15.95</td>
    <td align="right">       13.24</td>
    <td align="right">        3.91</td>
    <td align="right">       10.59</td>
    <td align="right">       73.65</td>
    <td align="right">      166.08</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.02</td>
    <td align="right">       11.02</td>
    <td align="right">        7.95</td>
    <td align="right">        4.86</td>
    <td align="right">        2.63</td>
    <td align="right">       61.34</td>
    <td align="right">      179.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.31</td>
    <td align="right">        5.00</td>
    <td align="right">        2.14</td>
    <td align="right">        5.60</td>
    <td align="right">        -4.0</td>
    <td align="right">       48.23</td>
    <td align="right">       90.71</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.33</td>
    <td align="right">        0.97</td>
    <td align="right">        -2.8</td>
    <td align="right">        5.64</td>
    <td align="right">        -8.5</td>
    <td align="right">       30.23</td>
    <td align="right">       98.59</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.55</td>
    <td align="right">        9.51</td>
    <td align="right">        6.43</td>
    <td align="right">        4.91</td>
    <td align="right">        2.28</td>
    <td align="right">       73.48</td>
    <td align="right">      153.05</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.5</td>
    <td align="right">        -7.5</td>
    <td align="right">        3.91</td>
    <td align="right">       -13.4</td>
    <td align="right">       30.23</td>
    <td align="right">       88.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.05</td>
    <td align="right">       21.75</td>
    <td align="right">       20.26</td>
    <td align="right">        5.65</td>
    <td align="right">       17.38</td>
    <td align="right">      114.46</td>
    <td align="right">      226.16</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.20</td>
    <td align="right">24-JAN-12:20</td>
    <td align="right">       11.81</td>
    <td align="right">       11.50</td>
    <td align="right">        1.00</td>
    <td align="right">        8.15</td>
    <td align="right">       93.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.00</td>
    <td align="right">20-FEB-11:00</td>
    <td align="right">        4.34</td>
    <td align="right">        -3.3</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.9</td>
    <td align="right">      151.50</td>
    <td align="right">      540.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.20</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">       16.33</td>
    <td align="right">       12.80</td>
    <td align="right">        6.70</td>
    <td align="right">       11.65</td>
    <td align="right">      136.50</td>
    <td align="right">      590.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.70</td>
    <td align="right">07-APR-12:00</td>
    <td align="right">       16.37</td>
    <td align="right">        9.40</td>
    <td align="right">        6.20</td>
    <td align="right">       11.65</td>
    <td align="right">      179.00</td>
    <td align="right">      713.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">30-MAY-12:00</td>
    <td align="right">       17.98</td>
    <td align="right">       10.60</td>
    <td align="right">        5.20</td>
    <td align="right">       17.39</td>
    <td align="right">      233.50</td>
    <td align="right">      730.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.70</td>
    <td align="right">19-JUN-11:00</td>
    <td align="right">       24.26</td>
    <td align="right">       19.40</td>
    <td align="right">        5.20</td>
    <td align="right">       24.83</td>
    <td align="right">      185.00</td>
    <td align="right">      771.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.90</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">       23.29</td>
    <td align="right">       18.90</td>
    <td align="right">        3.60</td>
    <td align="right">       23.82</td>
    <td align="right">      331.00</td>
    <td align="right">      570.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.90</td>
    <td align="right">24-AUG-14:00</td>
    <td align="right">       20.20</td>
    <td align="right">       12.80</td>
    <td align="right">        8.80</td>
    <td align="right">       21.61</td>
    <td align="right">      240.00</td>
    <td align="right">      432.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.10</td>
    <td align="right">01-SEP-13:00</td>
    <td align="right">       17.31</td>
    <td align="right">        8.30</td>
    <td align="right">        4.60</td>
    <td align="right">       18.46</td>
    <td align="right">      182.00</td>
    <td align="right">      662.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.00</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">       18.52</td>
    <td align="right">       15.00</td>
    <td align="right">        5.20</td>
    <td align="right">       11.27</td>
    <td align="right">      171.50</td>
    <td align="right">      695.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.80</td>
    <td align="right">04-NOV-12:20</td>
    <td align="right">       12.56</td>
    <td align="right">        8.50</td>
    <td align="right">        3.60</td>
    <td align="right">        6.14</td>
    <td align="right">      182.50</td>
    <td align="right">      595.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.20</td>
    <td align="right">17-DEC-12:20</td>
    <td align="right">        4.63</td>
    <td align="right">        -6.1</td>
    <td align="right">        4.27</td>
    <td align="right">        -4.7</td>
    <td align="right">       53.17</td>
    <td align="right">      801.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.34</td>
    <td align="right">        -6.1</td>
    <td align="right">        1.00</td>
    <td align="right">        -4.7</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.26</td>
    <td align="right">       19.40</td>
    <td align="right">        8.80</td>
    <td align="right">       24.83</td>
    <td align="right">      331.00</td>
    <td align="right">      801.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -12.2</td>
    <td align="right">02-JAN-04:00</td>
    <td align="right">       -13.4</td>
    <td align="right">       -19.4</td>
    <td align="right">        2.60</td>
    <td align="right">       -30.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -13.9</td>
    <td align="right">06-FEB-02:00</td>
    <td align="right">       -15.2</td>
    <td align="right">       -22.8</td>
    <td align="right">        7.20</td>
    <td align="right">       -34.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -5.0</td>
    <td align="right">23-MAR-03:00</td>
    <td align="right">        -7.4</td>
    <td align="right">       -14.4</td>
    <td align="right">        1.50</td>
    <td align="right">       -23.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.20</td>
    <td align="right">01-APR-03:00</td>
    <td align="right">        0.56</td>
    <td align="right">        -1.7</td>
    <td align="right">        3.10</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.10</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">        4.33</td>
    <td align="right">        2.20</td>
    <td align="right">        3.60</td>
    <td align="right">        -9.7</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.30</td>
    <td align="right">03-JUN-02:00</td>
    <td align="right">        9.34</td>
    <td align="right">        5.60</td>
    <td align="right">        4.60</td>
    <td align="right">        -2.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.30</td>
    <td align="right">02-JUL-02:00</td>
    <td align="right">       17.54</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.00</td>
    <td align="right">08-AUG-04:00</td>
    <td align="right">       12.46</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       10.00</td>
    <td align="right">24-SEP-05:00</td>
    <td align="right">        8.56</td>
    <td align="right">        7.20</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.4</td>
    <td align="right">       18.50</td>
    <td align="right">      158.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.20</td>
    <td align="right">09-OCT-03:00</td>
    <td align="right">        1.71</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -13.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -4.4</td>
    <td align="right">24-NOV-05:00</td>
    <td align="right">        -6.1</td>
    <td align="right">       -10.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -19.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -8.3</td>
    <td align="right">31-DEC-23:00</td>
    <td align="right">       -10.4</td>
    <td align="right">       -18.9</td>
    <td align="right">        9.30</td>
    <td align="right">       -26.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -13.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.2</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -34.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.54</td>
    <td align="right">       17.20</td>
    <td align="right">        9.30</td>
    <td align="right">        5.33</td>
    <td align="right">       25.50</td>
    <td align="right">      158.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.93</td>
    <td align="right">24-JAN-11:00</td>
    <td align="right">       12.20</td>
    <td align="right">       11.70</td>
    <td align="right">        1.50</td>
    <td align="right">        8.15</td>
    <td align="right">      103.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.67</td>
    <td align="right">28-FEB-09:00</td>
    <td align="right">        7.20</td>
    <td align="right">        6.10</td>
    <td align="right">        4.10</td>
    <td align="right">        2.01</td>
    <td align="right">      101.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.98</td>
    <td align="right">27-MAR-12:00</td>
    <td align="right">       20.60</td>
    <td align="right">       15.00</td>
    <td align="right">        3.60</td>
    <td align="right">       10.50</td>
    <td align="right">      295.50</td>
    <td align="right">      565.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.69</td>
    <td align="right">09-APR-10:00</td>
    <td align="right">       21.70</td>
    <td align="right">       15.60</td>
    <td align="right">        4.10</td>
    <td align="right">       14.84</td>
    <td align="right">      244.50</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.42</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.80</td>
    <td align="right">        4.10</td>
    <td align="right">       17.03</td>
    <td align="right">      214.00</td>
    <td align="right">      772.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.95</td>
    <td align="right">15-JUN-11:00</td>
    <td align="right">       31.10</td>
    <td align="right">       22.80</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      460.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.09</td>
    <td align="right">08-JUL-11:00</td>
    <td align="right">       32.20</td>
    <td align="right">       23.90</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      354.00</td>
    <td align="right">      501.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.83</td>
    <td align="right">03-AUG-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.40</td>
    <td align="right">        6.20</td>
    <td align="right">       20.57</td>
    <td align="right">      298.00</td>
    <td align="right">      500.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.56</td>
    <td align="right">07-SEP-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       22.20</td>
    <td align="right">        6.20</td>
    <td align="right">       15.02</td>
    <td align="right">      148.00</td>
    <td align="right">      730.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.75</td>
    <td align="right">25-OCT-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.20</td>
    <td align="right">        7.70</td>
    <td align="right">       14.84</td>
    <td align="right">      189.00</td>
    <td align="right">      308.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.10</td>
    <td align="right">10-NOV-07:00</td>
    <td align="right">       16.10</td>
    <td align="right">       16.10</td>
    <td align="right">        8.20</td>
    <td align="right">       12.98</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.26</td>
    <td align="right">25-DEC-08:00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.00</td>
    <td align="right">        3.60</td>
    <td align="right">        6.15</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        6.10</td>
    <td align="right">        1.50</td>
    <td align="right">        2.01</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       24.40</td>
    <td align="right">        8.20</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      772.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.70</td>
    <td align="right">18-JAN-15:00</td>
    <td align="right">       12.20</td>
    <td align="right">       11.93</td>
    <td align="right">       14.90</td>
    <td align="right">        8.15</td>
    <td align="right">       22.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.10</td>
    <td align="right">28-FEB-10:20</td>
    <td align="right">        7.03</td>
    <td align="right">        6.58</td>
    <td align="right">        3.43</td>
    <td align="right">        1.87</td>
    <td align="right">      109.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">27-MAR-12:20</td>
    <td align="right">       18.00</td>
    <td align="right">       16.18</td>
    <td align="right">        3.93</td>
    <td align="right">       10.11</td>
    <td align="right">      271.83</td>
    <td align="right">      611.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.60</td>
    <td align="right">09-APR-10:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.69</td>
    <td align="right">        4.10</td>
    <td align="right">       14.84</td>
    <td align="right">      244.50</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">18-MAY-09:00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">        4.60</td>
    <td align="right">       15.39</td>
    <td align="right">      265.50</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.80</td>
    <td align="right">15-JUN-11:00</td>
    <td align="right">       31.10</td>
    <td align="right">       24.95</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      460.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.40</td>
    <td align="right">09-JUL-07:00</td>
    <td align="right">       27.20</td>
    <td align="right">       25.16</td>
    <td align="right">        2.10</td>
    <td align="right">       15.39</td>
    <td align="right">      195.00</td>
    <td align="right">      504.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.00</td>
    <td align="right">03-AUG-19:00</td>
    <td align="right">       26.10</td>
    <td align="right">       25.32</td>
    <td align="right">        5.70</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.20</td>
    <td align="right">07-SEP-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       23.56</td>
    <td align="right">        6.20</td>
    <td align="right">       15.02</td>
    <td align="right">      148.00</td>
    <td align="right">      730.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.30</td>
    <td align="right">05-OCT-18:00</td>
    <td align="right">       19.40</td>
    <td align="right">       18.62</td>
    <td align="right">        7.70</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.10</td>
    <td align="right">10-NOV-07:00</td>
    <td align="right">       16.10</td>
    <td align="right">       16.10</td>
    <td align="right">        8.20</td>
    <td align="right">       12.98</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">25-DEC-08:00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.26</td>
    <td align="right">        3.60</td>
    <td align="right">        6.15</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.03</td>
    <td align="right">        6.58</td>
    <td align="right">        2.10</td>
    <td align="right">        1.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       25.32</td>
    <td align="right">       14.90</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      730.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.03</td>
    <td align="right">       13.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.54</td>
    <td align="right">       21.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.65</td>
    <td align="right">       30.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.15</td>
    <td align="right">       37.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.36</td>
    <td align="right">       45.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.42</td>
    <td align="right">       49.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.50</td>
    <td align="right">       48.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.05</td>
    <td align="right">       49.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.89</td>
    <td align="right">       34.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.36</td>
    <td align="right">       29.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.14</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.10</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.80</td>
    <td align="right">       32.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.54</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.05</td>
    <td align="right">       49.74</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166776E+10</td>
    <td align="right">-.466039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-939934691.9</td>
    <td align="right">       69.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156003E+10</td>
    <td align="right">-.427671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-833176554.4</td>
    <td align="right">       69.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191828E+10</td>
    <td align="right">-.494841E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-895486341.3</td>
    <td align="right">       68.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129570E+10</td>
    <td align="right">-.423288E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-884080252.7</td>
    <td align="right">       69.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.118767E+10</td>
    <td align="right">-.423412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-910853419.4</td>
    <td align="right">       69.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.942414E+09</td>
    <td align="right">-.390515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-879054139.5</td>
    <td align="right">       69.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.442111E+09</td>
    <td align="right">-.349164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-938187104.7</td>
    <td align="right">       71.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.729048E+09</td>
    <td align="right">-.380270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-908485436.2</td>
    <td align="right">       69.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.574470E+09</td>
    <td align="right">-.352940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-899138044.0</td>
    <td align="right">       70.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.837969E+09</td>
    <td align="right">-.388378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-924715784.0</td>
    <td align="right">       70.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118079E+10</td>
    <td align="right">-.411182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-894618147.7</td>
    <td align="right">       69.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133870E+10</td>
    <td align="right">-.435386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-931853048.9</td>
    <td align="right">       69.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136749E+11</td>
    <td align="right">-.494309E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.108396E+11</td>
    <td align="right">       69.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.442111E+09</td>
    <td align="right">-.494841E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-939934691.9</td>
    <td align="right">       68.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191828E+10</td>
    <td align="right">-.349164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-833176554.4</td>
    <td align="right">       71.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     6495.07</td>
    <td align="right">       36.69</td>
    <td align="right">      196.17</td>
    <td align="right">      241.50</td>
    <td align="right">     3391.06</td>
    <td align="right">       33.29</td>
    <td align="right">      184.83</td>
    <td align="right">      196.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     9250.65</td>
    <td align="right">       37.53</td>
    <td align="right">      210.00</td>
    <td align="right">      258.33</td>
    <td align="right">     2133.32</td>
    <td align="right">       26.51</td>
    <td align="right">      175.83</td>
    <td align="right">      233.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     3278.62</td>
    <td align="right">       21.53</td>
    <td align="right">       55.83</td>
    <td align="right">      318.33</td>
    <td align="right">     1598.37</td>
    <td align="right">       21.67</td>
    <td align="right">      168.17</td>
    <td align="right">      285.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-14:39</td>
    <td align="right">     2076.41</td>
    <td align="right">       18.90</td>
    <td align="right">        1.00</td>
    <td align="right">      339.00</td>
    <td align="right">     1232.33</td>
    <td align="right">       21.14</td>
    <td align="right">      143.00</td>
    <td align="right">      299.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      372.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1805.33</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">      390.67</td>
    <td align="right">     1017.49</td>
    <td align="right">       20.98</td>
    <td align="right">      221.17</td>
    <td align="right">      347.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1719.49</td>
    <td align="right">       18.79</td>
    <td align="right">        0.00</td>
    <td align="right">      382.67</td>
    <td align="right">      981.98</td>
    <td align="right">       21.02</td>
    <td align="right">      205.17</td>
    <td align="right">      340.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      365.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     1897.45</td>
    <td align="right">       19.05</td>
    <td align="right">        0.17</td>
    <td align="right">      390.33</td>
    <td align="right">     1060.92</td>
    <td align="right">       21.28</td>
    <td align="right">      235.00</td>
    <td align="right">      344.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      389.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     2109.22</td>
    <td align="right">       19.02</td>
    <td align="right">        6.67</td>
    <td align="right">      370.67</td>
    <td align="right">     1227.49</td>
    <td align="right">       21.23</td>
    <td align="right">      235.50</td>
    <td align="right">      340.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     3806.61</td>
    <td align="right">       21.26</td>
    <td align="right">       35.00</td>
    <td align="right">      323.83</td>
    <td align="right">     1472.42</td>
    <td align="right">       21.44</td>
    <td align="right">      175.00</td>
    <td align="right">      289.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-14:39</td>
    <td align="right">    10119.95</td>
    <td align="right">       36.11</td>
    <td align="right">      283.50</td>
    <td align="right">      307.00</td>
    <td align="right">     2059.91</td>
    <td align="right">       23.56</td>
    <td align="right">      257.83</td>
    <td align="right">      289.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     6440.73</td>
    <td align="right">       36.31</td>
    <td align="right">      235.17</td>
    <td align="right">      257.17</td>
    <td align="right">     2278.55</td>
    <td align="right">       29.42</td>
    <td align="right">      222.67</td>
    <td align="right">      236.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      211.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     6055.36</td>
    <td align="right">       36.56</td>
    <td align="right">      198.50</td>
    <td align="right">      243.33</td>
    <td align="right">     5404.62</td>
    <td align="right">       39.04</td>
    <td align="right">      208.00</td>
    <td align="right">      214.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3472.67</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4185.75</td>
    <td align="right">       25.29</td>
    <td align="right">     1222.00</td>
    <td align="right">     3822.83</td>
    <td align="right">     1793.23</td>
    <td align="right">       24.11</td>
    <td align="right">     2432.17</td>
    <td align="right">     3416.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1719.49</td>
    <td align="right">       18.79</td>
    <td align="right">        0.00</td>
    <td align="right">      241.50</td>
    <td align="right">      981.98</td>
    <td align="right">       20.98</td>
    <td align="right">      143.00</td>
    <td align="right">      196.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      389.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10119.95</td>
    <td align="right">       37.53</td>
    <td align="right">      283.50</td>
    <td align="right">      390.67</td>
    <td align="right">     5404.62</td>
    <td align="right">       39.04</td>
    <td align="right">      257.83</td>
    <td align="right">      347.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     1978.39</td>
    <td align="right">       21.27</td>
    <td align="right">       61.00</td>
    <td align="right">      221.17</td>
    <td align="right">     1127.29</td>
    <td align="right">       23.66</td>
    <td align="right">       87.83</td>
    <td align="right">      159.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     2815.26</td>
    <td align="right">       23.97</td>
    <td align="right">       80.67</td>
    <td align="right">      245.50</td>
    <td align="right">     1628.27</td>
    <td align="right">       24.61</td>
    <td align="right">       89.67</td>
    <td align="right">      207.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-06:49</td>
    <td align="right">     2919.45</td>
    <td align="right">       21.35</td>
    <td align="right">       71.50</td>
    <td align="right">      313.50</td>
    <td align="right">     1637.92</td>
    <td align="right">       22.53</td>
    <td align="right">       75.83</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">     3822.40</td>
    <td align="right">       22.23</td>
    <td align="right">       80.67</td>
    <td align="right">      341.33</td>
    <td align="right">     1560.90</td>
    <td align="right">       22.86</td>
    <td align="right">       52.67</td>
    <td align="right">      302.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      372.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     3177.43</td>
    <td align="right">       21.09</td>
    <td align="right">       99.17</td>
    <td align="right">      396.67</td>
    <td align="right">     1727.92</td>
    <td align="right">       22.40</td>
    <td align="right">       72.83</td>
    <td align="right">      355.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     2835.10</td>
    <td align="right">       20.40</td>
    <td align="right">       80.67</td>
    <td align="right">      387.17</td>
    <td align="right">     1590.84</td>
    <td align="right">       22.68</td>
    <td align="right">       69.50</td>
    <td align="right">      353.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      365.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     2929.03</td>
    <td align="right">       21.02</td>
    <td align="right">       89.67</td>
    <td align="right">      396.00</td>
    <td align="right">     1591.86</td>
    <td align="right">       22.44</td>
    <td align="right">       68.33</td>
    <td align="right">      358.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      389.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:30</td>
    <td align="right">     3909.13</td>
    <td align="right">       23.12</td>
    <td align="right">      128.17</td>
    <td align="right">      373.17</td>
    <td align="right">     1636.02</td>
    <td align="right">       22.81</td>
    <td align="right">       80.67</td>
    <td align="right">      346.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-05:49</td>
    <td align="right">     3397.24</td>
    <td align="right">       22.12</td>
    <td align="right">       82.67</td>
    <td align="right">      320.67</td>
    <td align="right">     1496.18</td>
    <td align="right">       22.71</td>
    <td align="right">       61.50</td>
    <td align="right">      285.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-14:39</td>
    <td align="right">     3016.77</td>
    <td align="right">       23.01</td>
    <td align="right">       91.17</td>
    <td align="right">      293.67</td>
    <td align="right">     1600.27</td>
    <td align="right">       23.84</td>
    <td align="right">      133.17</td>
    <td align="right">      265.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     2042.69</td>
    <td align="right">       21.98</td>
    <td align="right">       73.33</td>
    <td align="right">      244.50</td>
    <td align="right">     1052.91</td>
    <td align="right">       22.52</td>
    <td align="right">      112.33</td>
    <td align="right">      200.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      211.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     1895.16</td>
    <td align="right">       23.16</td>
    <td align="right">       81.17</td>
    <td align="right">      221.17</td>
    <td align="right">     1105.21</td>
    <td align="right">       24.05</td>
    <td align="right">       90.17</td>
    <td align="right">      157.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3472.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2982.55</td>
    <td align="right">       21.98</td>
    <td align="right">     1019.83</td>
    <td align="right">     3754.50</td>
    <td align="right">     1514.08</td>
    <td align="right">       22.99</td>
    <td align="right">      994.50</td>
    <td align="right">     3252.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1895.16</td>
    <td align="right">       20.40</td>
    <td align="right">       61.00</td>
    <td align="right">      221.17</td>
    <td align="right">     1052.91</td>
    <td align="right">       22.40</td>
    <td align="right">       52.67</td>
    <td align="right">      157.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      389.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3909.13</td>
    <td align="right">       23.97</td>
    <td align="right">      128.17</td>
    <td align="right">      396.67</td>
    <td align="right">     1727.92</td>
    <td align="right">       24.61</td>
    <td align="right">      133.17</td>
    <td align="right">      358.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">      635.24</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
    <td align="right">      207.50</td>
    <td align="right">      387.03</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">      118.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">      689.23</td>
    <td align="right">       16.48</td>
    <td align="right">        0.00</td>
    <td align="right">      230.33</td>
    <td align="right">      444.59</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">      912.03</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">      308.00</td>
    <td align="right">      566.53</td>
    <td align="right">       19.61</td>
    <td align="right">       11.33</td>
    <td align="right">      238.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-14:39</td>
    <td align="right">     1026.52</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">      344.00</td>
    <td align="right">      640.17</td>
    <td align="right">       20.54</td>
    <td align="right">       47.00</td>
    <td align="right">      296.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      372.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     1323.06</td>
    <td align="right">       19.13</td>
    <td align="right">        6.83</td>
    <td align="right">      403.67</td>
    <td align="right">      761.78</td>
    <td align="right">       21.25</td>
    <td align="right">      164.17</td>
    <td align="right">      363.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1492.53</td>
    <td align="right">       22.41</td>
    <td align="right">       74.00</td>
    <td align="right">      401.83</td>
    <td align="right">      840.05</td>
    <td align="right">       23.62</td>
    <td align="right">      234.33</td>
    <td align="right">      373.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      365.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     1468.97</td>
    <td align="right">       20.24</td>
    <td align="right">       26.17</td>
    <td align="right">      407.50</td>
    <td align="right">      831.67</td>
    <td align="right">       23.19</td>
    <td align="right">      238.67</td>
    <td align="right">      372.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      389.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1209.27</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">      377.83</td>
    <td align="right">      728.97</td>
    <td align="right">       20.93</td>
    <td align="right">      159.83</td>
    <td align="right">      350.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">      941.32</td>
    <td align="right">       17.91</td>
    <td align="right">        0.00</td>
    <td align="right">      320.17</td>
    <td align="right">      592.45</td>
    <td align="right">       20.18</td>
    <td align="right">       23.17</td>
    <td align="right">      269.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-14:39</td>
    <td align="right">      855.22</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">      289.17</td>
    <td align="right">      549.67</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">      244.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">      708.25</td>
    <td align="right">       16.24</td>
    <td align="right">        0.00</td>
    <td align="right">      234.00</td>
    <td align="right">      422.88</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">      156.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      211.17</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:39</td>
    <td align="right">      512.98</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">      196.00</td>
    <td align="right">      322.00</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">       89.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3472.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1044.61</td>
    <td align="right">       18.25</td>
    <td align="right">      107.00</td>
    <td align="right">     3720.00</td>
    <td align="right">      624.70</td>
    <td align="right">       20.51</td>
    <td align="right">      878.50</td>
    <td align="right">     3034.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      512.98</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">      196.00</td>
    <td align="right">      322.00</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">       89.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      389.17</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1492.53</td>
    <td align="right">       22.41</td>
    <td align="right">       74.00</td>
    <td align="right">      407.50</td>
    <td align="right">      840.05</td>
    <td align="right">       23.62</td>
    <td align="right">      238.67</td>
    <td align="right">      373.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     1970.11</td>
    <td align="right">       23.20</td>
    <td align="right">       73.33</td>
    <td align="right">      228.67</td>
    <td align="right">     1115.40</td>
    <td align="right">       23.80</td>
    <td align="right">       77.67</td>
    <td align="right">      162.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     2197.91</td>
    <td align="right">       21.38</td>
    <td align="right">       57.00</td>
    <td align="right">      244.50</td>
    <td align="right">     1188.60</td>
    <td align="right">       23.33</td>
    <td align="right">       74.00</td>
    <td align="right">      205.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     3178.46</td>
    <td align="right">       23.63</td>
    <td align="right">       95.83</td>
    <td align="right">      317.00</td>
    <td align="right">     1800.10</td>
    <td align="right">       24.53</td>
    <td align="right">       90.33</td>
    <td align="right">      272.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-14:39</td>
    <td align="right">     3616.66</td>
    <td align="right">       21.91</td>
    <td align="right">       76.83</td>
    <td align="right">      340.17</td>
    <td align="right">     1507.51</td>
    <td align="right">       21.46</td>
    <td align="right">       39.17</td>
    <td align="right">      299.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      372.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     3411.40</td>
    <td align="right">       19.16</td>
    <td align="right">       69.33</td>
    <td align="right">      395.17</td>
    <td align="right">     1519.72</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">      357.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     3300.69</td>
    <td align="right">       15.79</td>
    <td align="right">        1.83</td>
    <td align="right">      391.33</td>
    <td align="right">     1790.21</td>
    <td align="right">       19.12</td>
    <td align="right">        2.17</td>
    <td align="right">      351.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      365.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     3106.09</td>
    <td align="right">       18.47</td>
    <td align="right">       49.00</td>
    <td align="right">      397.17</td>
    <td align="right">     1668.56</td>
    <td align="right">       19.25</td>
    <td align="right">        4.67</td>
    <td align="right">      356.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      389.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     3986.63</td>
    <td align="right">       20.26</td>
    <td align="right">       86.33</td>
    <td align="right">      373.33</td>
    <td align="right">     1743.50</td>
    <td align="right">       19.38</td>
    <td align="right">       16.50</td>
    <td align="right">      346.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     3220.15</td>
    <td align="right">       22.35</td>
    <td align="right">       85.33</td>
    <td align="right">      322.33</td>
    <td align="right">     1685.81</td>
    <td align="right">       23.09</td>
    <td align="right">       66.67</td>
    <td align="right">      284.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-14:39</td>
    <td align="right">     3449.83</td>
    <td align="right">       24.08</td>
    <td align="right">      109.33</td>
    <td align="right">      303.50</td>
    <td align="right">     1468.18</td>
    <td align="right">       23.40</td>
    <td align="right">      115.67</td>
    <td align="right">      276.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     1669.45</td>
    <td align="right">       21.01</td>
    <td align="right">       68.83</td>
    <td align="right">      245.33</td>
    <td align="right">      915.36</td>
    <td align="right">       23.37</td>
    <td align="right">       96.33</td>
    <td align="right">      203.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      211.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:39</td>
    <td align="right">     1561.83</td>
    <td align="right">       21.12</td>
    <td align="right">       67.50</td>
    <td align="right">      220.17</td>
    <td align="right">      892.28</td>
    <td align="right">       23.22</td>
    <td align="right">       75.67</td>
    <td align="right">      162.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3472.67</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3025.65</td>
    <td align="right">       20.74</td>
    <td align="right">      840.50</td>
    <td align="right">     3778.67</td>
    <td align="right">     1494.36</td>
    <td align="right">       21.53</td>
    <td align="right">      658.83</td>
    <td align="right">     3279.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1561.83</td>
    <td align="right">       15.79</td>
    <td align="right">        1.83</td>
    <td align="right">      220.17</td>
    <td align="right">      892.28</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">      162.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      389.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3986.63</td>
    <td align="right">       24.08</td>
    <td align="right">      109.33</td>
    <td align="right">      397.17</td>
    <td align="right">     1800.10</td>
    <td align="right">       24.53</td>
    <td align="right">      115.67</td>
    <td align="right">      357.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     6317.42</td>
    <td align="right">       36.46</td>
    <td align="right">      196.17</td>
    <td align="right">      238.33</td>
    <td align="right">     3259.20</td>
    <td align="right">       32.17</td>
    <td align="right">      144.00</td>
    <td align="right">      194.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
